<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
 Fan-021-r0                                                       
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.a
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
span.SpellE
	{}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="590">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0">
<b>
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="495">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="302">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font>
<span style="font-size:10.0pt;
font-family:Arial">Seal Air Fan Motor</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">FRAMES 449T THRU 449TS 
      TYPE J</span></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><font size="2"><b>
<span style="font-family: Arial">US Electrical Motors</span></b></font></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="175">
<p style="margin-top: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   </span><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span></b><font size="2"><b><span style="font-family: Arial">Fan-021-r0</span></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="175">
<p style="margin-top: 0"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span> </font></span>
<span style="font-size: 10.0pt; font-family: Arial">El-Kureimat </span><span style="FONT-FAMILY: Arial"><font size="2">ملاحظة: </font></span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="188">
<p style="margin-top: 0"><font face="Arial" size="1">حالة:</font>      
        <font face="Arial" size="2"><b> </b></font><b>
<font face="Arial" size="2">موافقة</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="302">
<p style="margin-top: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Maintenance Procedures  (P1- Y1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="181">
<p style="margin-top: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1"> 24 May 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="181">
<p style="margin-top: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> May 2010</font></b></p></td></b></tr></tbody></table>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p style="margin-top: 0"> </p>
<p align="right" style="margin-top: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8"><span dir="rtl">This document outlines the maintenance procedures P1, which must be performed 
on an annually bases as 
indicated by Y1 in the title block.</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style="mso-bidi-language:AR-SA">The first
draft  initiated by eng. <span class="SpellE">Ekramy</span> Mostafa <span class="SpellE">Mohamad</span>, accepted by technical expert eng Hassan El-Behiry, and approved by eng. <span class="SpellE">فتحي السيد </span></span>h<span style="mso-bidi-language:AR-SA">ead 
  sector of Kurimat PS. </span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">This document<span style="mso-bidi-language:AR-SA"> 
  certified by eng. <span class="SpellE">جمال</span> <span class="SpellE">الدين عبد الوهاب </span>UEEPC general director of
  inspection &amp; quality control and MPIS Coordinator</span></p>
</blockquote>
<p align="right" style="margin-top: 0"><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
<span dir="rtl">يجب إصدار تصريح العمل والصيانة المؤهلة 
  يجب أن يحمل الموظفون فئة السلامة المناسبة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل<span lang="en-us"> 
  is required.</span> </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Disconnect all power to motor prior to initiating any maintenance or repairs.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Avoid contact with rotating parts.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Act with care in accordance with prescribed procedures, in handling and 
  lifting this equipment.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Be sure unit is electrically grounded and proper electrical installation 
  wiring and controls are used consistent with local and national electrical 
  codes. refer to "national electrical code handbook"  NFPA NO. 70. employ 
  qualified electricians.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Be sure equipment is properly enclosed to prevent access by children or other 
  unauthorized personnel in order to pre vent possible accidents.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  تأكد من أن مفتاح العمود مقيد بالكامل قبل تنشيط الوحدة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Always be sure oil lubricated units are filled with correct oil to proper 
  level before operating.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Provide proper safeguards for personnel against rotating parts and 
  applications involving high inertia loads which can cause over speed.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Avoid extended exposure to equipment with high noise levels.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Observe good safety habits at all times and use care to avoid injury to 
  yourself or damage to your equipment.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top:0; margin-bottom:4">
  Be familiar with the equipment and read all instructions thoroughly before 
  installing or working on equipment.</p></li>
</ul>
<p align="right" style="margin-top: 0"> </p>
<p align="right" style="margin-top: 0"><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"><span style="layout-grid-mode:line">كامل 
  مجموعة أدوات الصيانة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; page-break-after: avoid; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom:0">
<span style="layout-grid-mode:line">Cleaning fluid, feeler gauge</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; page-break-after: avoid; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom:0">
<span style="layout-grid-mode:line">جهاز رفع مناسب.</span></p></li>
</ul>
</font><b><font face="Arial" size="5">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</font>
</b>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">التفكيك</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Disconnect power to avoid starting of motor.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Unbolt and remove grills or 
shrouding (if applicable).</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bearing cap screws.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove all thermostats. 
probes, thermocouples etc., from bearings and brackets.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bracket to stator bolts 
and remove brackets.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bearings from motor 
shaft with a bearing puller. Pull on inner bearing race to remove without 
damage.</p>
</li>
</ol>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="565" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="84%">
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">                       
    Figure 1a</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">                  
    Figure 1b</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<font face="Arial" size="2">                
    Automatic Grease </font></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<font face="Arial" size="2">          
    Removable Plug Grease</font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">                
    Drain Construction</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">          
    Drain Construction</font></p></td>
</tr>
<tr>
<td align="center" colspan="2" dir="rtl" height="348" style="border-style: none; border-width: medium" width="100%">
<img border="0" height="384" src="graphics/Fan-021-03.gif" width="620"/></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">                            
    (Grease drains here)</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1">
</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">1. Motor Bracket   </font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<font face="Arial" size="2">  1. Motor Bracket</font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">2. Bearing Cap</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">2. Bearing Cap</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">3. Bearing  </font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">3. Bearing</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">4. Upper Grill</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">4. Grease Fill</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="21" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">5. Lower Grill </font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">5. Grease Drain</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="21" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">6. Grease 
Fill</font></p></td>
<td align="right" dir="rtl" height="18" style="border-style: none; border-width: medium" width="50%">
</td>
</tr>
<tr>
<td align="right" dir="rtl" height="21" style="border-style: none; border-width: medium" width="50%">
<p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">7. Grease 
Drain </font></p></td>
<td align="right" dir="rtl" height="21" style="border-style: none; border-width: medium" width="50%">
<p dir="rtl" style="margin-left: 9; margin-top: 1; margin-bottom: 1"> </p></td>
</tr>
<tr>
<td align="right" colspan="2" dir="rtl" height="21" style="border-style: none; border-width: medium" width="100%">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:0">
<b><span style="font-size:10.0pt;
font-family:Arial">Figure 1: Ball Bearing Construction</span></b></p>
</td>
</tr>
</table>
</center>
</div>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
 </p>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">إعادة التجميع</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Clean all machined and mating surfaces on bearing caps, bracket fits. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Remove old grease from grease cavities and refill cavities approximately 50% 
  full with recommended grease. See Table 2 for correct grease.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Carefully inspect ball or roller bearings for nicks, dents or any unusual wear 
  patterns. Replace bearing if damaged.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Reassemble motor by reversing the disassembly procedure. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Touch up any scratched or chipped paint to protect motor surfaces.</p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Coupling, Pulley </span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: -8; margin-bottom: 8">
  Remove the shaft locking device shipped on motor.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Wash protective coating from motor shaft extension (s) with solvent.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  قم بتركيب أدوات التوصيل أو البكرات أو العجلة المسننة على المحركات والمعدات المدفوعة 
  مع الأخذ في الاعتبار ما يلي. يجب أن تكون الوصلات أو البكرات أو العجلة المسننة مناسبة تمامًا 
  رمح. </p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Any burrs or irregularities on mating parts should be removed prior to 
  attempting installation.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  لا يوصى بالطرق أو الضرب بمطرقة لتثبيت أدوات التوصيل، 
  البكرات أو العجلة المسننة، حيث يمكن أن تتلف محامل المحرك.</p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Rough Alignment</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Inspect sole plate mounting pads and bottom of motor feet for dirt or 
  irregularities that would prevent the motor from seating properly.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-autospace: none; margin-top: 0; margin-bottom: 8">
  Position and shim the motor such that the coupling hubs are aligned within 
  1/32 inch. The motor shaft must be slightly lower than the driven shaft to 
  allow for final adjustment shims.</p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">المحاذاة النهائية</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on 
a stationary part and read the eccentricity of the outside diameters of the 
coupling hubs as they are rotated.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Check to assure that coupling 
hubs are not eccentric. Mount a dial indicator on a stationary part and read the 
eccentricity of the outside diameters of the coupling hubs as they are rotated.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Check to be sure that the 
motor feet lie in the same plane. </p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Bolt the feet down securely.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Mount a dial indicator on the 
driven half of the coupling.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Take readings of the movement 
of the motor half of the coupling as the feet bolts are loosened.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of 
the motor, loosen the opposite shaft-end foot bolt and take a reading.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Now add shims to the feet until motion of the coupling is less than 0.003" when 
either foot bolt is loosened.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Repeat this procedure for the foot bolts on the opposite side of the motor.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.) </p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Measure distance between coupling hub faces (with feeler gauges) 
at four places equally spaced around the outside diameters.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Position motor as necessary to be within the max allowable 
misalignment of 0.001 in. per foot of coupling radius.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check for offset alignment; Fasten a dial indicator on one coupling hub with the 
indicator button contracting the alignment surface of the opposite coupling hub. 
(See figure 2B)</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Rotate shaft onto which the indicator is attached and take 
readings at four points 90 Deg. apart.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Relocate motor until total indicator movement, in a full 
rotation does not exceed 0.002 inches.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Transfer indicator to opposite hub and repeat the offset 
alignment procedure.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Recheck angular alignment as described in Step C.</span></p>
</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Miscellaneous</font></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Tighten the foot bolts securely and recheck alignment after 
  each corrective adjustment .</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Change only one foot at a time when making shim adjustments.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Recheck alignment after the motor has been in service 
  approximately one week, readjust as necessary.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align: right; text-autospace: none"><b>ملحوظة:</b> 
Alignment is at operating conditions and any thermal growth should be taken into 
account.</p>
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:8">
<b><span style="font-size:10.0pt;
font-family:Arial">Figure 2: Flexible Couplings</span></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="39" id="AutoNumber1" style="border-collapse: collapse" width="98%">
<tr>
<td align="center" dir="rtl" height="210" width="53%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="164" src="graphics/Fan-021-01.jpg" width="333"/></p></td>
<td align="center" dir="rtl" height="210" width="47%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="207" src="graphics/Fan-021-02.jpg" width="353"/></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="28" width="53%"><b>
<font face="Arial" size="2">Figure 2a: Angular 
    misalignment</font></b></td>
<td align="center" dir="rtl" height="28" width="47%"><b>
<font face="Arial" size="2">Figure 2b: Offset 
    Alignment</font></b></td>
</tr>
</table>
<p align="center" class="MsoNormal" style="text-autospace: none; margin-top: 0; margin-bottom: 0">
                                   
    </p>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 0">
<span style="font-size:14.0pt;font-family:Arial">Electrical Connection</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Refer to the motor nameplate for power supply requirements and to the 
  connection diagram on the motor.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure connections are tight. Check carefully and assure that they agree with 
  the connection diagram, then carefully tape all connections with electrical 
  tape, to be sure that they will not short against each other or to ground.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure the motor is grounded to guard against possible electrical shock.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  ارجع إلى دليل الكود الكهربائي الوطني (NFPA رقم 70) وإلى الدليل المحلي 
  الرموز الكهربائية للأسلاك المناسبة والحماية وتحجيم الأسلاك.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure proper starting equipment and protective devices are used for every 
  motor.</p></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Reversing Rotation</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">The direction of rotation may 
be reversed by interchanging any two, of the three power leads to the motor 
leads.</p>
</li>
<li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Be sure that the power is off 
and steps are taken to prevent accidental restarting of the motor before 
attempting to change any electrical connections.</p>
</li>
</ol>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Vibration</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  After alignment has been completed. run motor at minimum possible load 
  (uncoupled from driven equipment if possible) and check for vibration.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  إذا كان الاهتزاز مفرطًا (انظر الجدول 1)، فقم بفك أحد مسامير تثبيت المحرك.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  If vibration decreases add shims and retighten bolt.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Repeat as necessary for all bolts until vibration is reduced to acceptable 
  limits.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  إعادة الفحص. محاذاة اقتران بعد أي تغيير في الحشوات.</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Recheck vibration after unit has run under full load and has reached operating 
  temperature.</p></li>
</ol>
<p class="MsoNormal" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:4">Table 1 - 
No Load Vibration Limits</p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="a" height="118" style="border-collapse: collapse; border: medium none; margin-left: 37.05pt" width="483">
<tr style="height: 18.4pt">
<td style="width: 167; height: 24; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:
  10.0pt;font-family:Arial">SPEED RPM</span></b></p></td>
<td style="width: 285; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">MAXIMUM AMPLITUDE PEAK 
      TO PEAK*</span></b></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 0 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">3000 and above</span></p></td>
<td style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 0 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">0010 Inch</span></p></td>
</tr>
<tr style="height: 13.6pt">
<td style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">1500-2999</span></p></td>
<td style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">0020 Inch</span></p></td>
</tr>
<tr style="height: 14.4pt">
<td style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">1000-1499</span></p></td>
<td style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">0.0025 Inch</span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">999 and Below</span></p></td>
<td style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
<span style="font-size:10.0pt;
  font-family:Arial">0.0030 Inch</span></p></td>
</tr>
</table>
</div>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
 </p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">Lubrication</span></p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">    Lubrication of Ball and Roller 
Bearing Motors</span></p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">        
Motors with Automatic Grease Drain Construction  </span><font face="Times New Roman">(see figure 
1A).</font></p>
<blockquote>
<ol>
<li>
<p align="right" class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">To relubricate bearings, add 
new grease until clean grease flows from the drain.</p>
</li>
<li>
<p align="right" class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Remove grease accumulations at drain to prevent grease entering 
the motor.</span></p>
</li>
<li>
<p align="right" class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Excess grease in bracket reservoir will be automatically purged 
while motor is running</span></p>
</li>
<li>
<p align="right" class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="rtl">Remove The lower grill periodically and clean any hardened or 
excess grease manually  from bracket reservoir, drain and grill.</span></p>
</li>
</ol>
<p class="MsoNormal" style="text-align: right; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Motors with Removable Plug 
Drain Construction  </span><font face="Times New Roman">(see figure 1B).</font></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-autospace: none; margin-top:0; margin-bottom:4">To relubricate 
<span dir="rtl">bearings, remove the drain plug and add new grease until clean 
grease appears at the drain.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-autospace: none; margin-top:0; margin-bottom:4">
<span dir="rtl">Run the motor for approximately ten minutes, with the drain plug 
removed to allow purging of the excess grease.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="text-autospace: none; margin-top:0; margin-bottom:4">Replace the drain plug after 
the excess grease has been purged.</p>
</li>
</ol>
</blockquote>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<font face="Arial"><span style="font-size:14.0pt">وضع المعدات في 
الخدمة</span></font></p>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<font face="Arial"><span style="font-size:14.0pt">Initial Starts as follow</span><span style="font-size: 14.0pt">:</span></font></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">تأكد من أن توصيلات المحرك والجهاز تتوافق مع الأسلاك 
  الرسوم البيانية.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Assure that voltage, phase, and frequency of line circuit 
  (power supply) agree with motor nameplate.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check insulation resistance.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check all foundation and base bolts to assure they are tight.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Check for proper or desired rotation.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Assure that all protective devices are connected and operating 
  properly.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">Run motor at no-load long enough before connecting it  to be 
  certain that no unusual condition develops. Listen and feel for excessive 
  noise, vibration, clicking, or pounding. If present, stop motor immediately. 
  Investigate the cause and correct before putting into service.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
<span dir="rtl">When checks are satisfactory to this point, operate at the 
  minimum possible load and look for any unusual condition. Increase the load 
  slowly and check unit for satisfactory operation.</span></p></li>
</ol>
<p align="right" style="margin-top: 0"><b><font face="Arial" size="2">Location:                                                                Equipment 
Designation:  <br/>Tested by:                                                               Test 
Date:                            
 
        
Signature:</font></b></p>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8"> </p>
<p align="center" class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<b><span style="font-size:10.0pt;
font-family:Arial">Table 2: </span></b>
<span style="font-size:10.0pt;
font-family:Arial">Recommended Ball and Roler Bearing Greases</span></p>
<div align="center">
<center>
<table border="1" cellpadding="0" cellspacing="0" class="a" style="border-collapse: collapse; border: medium none; margin-left: .25pt" width="649">
<tr>
<td style="width: 306; height: 26; border: 1.0pt solid windowtext; padding: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none">
<b><span style="font-size:
  10.0pt;font-family:Arial">MANUFACTURER</span></b></p></td>
<td style="width: 340; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; text-autospace: none">
<b><span style="font-size:
  10.0pt;font-family:Arial">GREASE (NLGI No.2)</span></b></p></td>
</tr>
<tr style="height: 16.35pt">
<td style="width: 306; height: 16.35pt; border: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">U. S. ELECTRICAL MOTORS</font></span></p></td>
<td style="width: 340; height: 16.35pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">GREASE No. 83343</font></span></p></td>
</tr>
<tr style="height: 11.55pt">
<td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span lang="FR" style="font-family: Arial"><font size="2">CHEVRON U.S.A. 
      INC.</font></span></p></td>
<td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">CHEVRON SRI GREASE NO.2</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">CITIES SERVICE OIL CO.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">CITGO GREASE HEP-2</font></span></p></td>
</tr>
<tr style="height: 12.9pt">
<td style="width: 306; height: 12.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">CONOCO INC.</font></span></p></td>
<td style="width: 340; height: 12.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">CONOCO SUPER-STN. GREASE 
      OR RACELUBE</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">شركة كاتو للزيوت والشحوم 
      شركة.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">LlTHFLEX CX كل المواسم</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">EXXON COMPANY U. S. A.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">UNIREXN 2 OR RONEX MP</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">FAMOUS LUBRICANTS</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">ORANGE INDUSTRIAL 
      LUBRICANT 390</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">GETTY REFINING &amp; MARKETING</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">VEEDOL ALL PURPOSE GREASE 
      EP-2</font></span></p></td>
</tr>
<tr style="height: 11.55pt">
<td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">E. F. HOUGHTON &amp; CO.</font></span></p></td>
<td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">COSMOLUBE NO.2</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">KEYSTONE DIV. OF PENWALT 
      CORP.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">KEYSTONE GREASE No. 81 
      (LIGHT)</font></span></p></td>
</tr>
<tr style="height: 11.05pt">
<td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">PENNZOIL COMPANY, INC.</font></span></p></td>
<td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">مل توبوز لوب رقم 705</font></span></p></td>
</tr>
<tr style="height: 11.05pt">
<td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">UNION OIL CO. OF 
      CALIFORNIA</font></span></p></td>
<td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">UNOBA EP No.2</font></span></p></td>
</tr>
<tr style="height: 11.55pt">
<td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">VAL VOLINE DIV. OF ASHLAND 
      OIL, INC.</font></span></p></td>
<td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">VALVOLINE VAL-LITH NO.2 EP</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">شركة موبيل للنفط</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">MOBlLUX 2</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">MOBIL OIL CO.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-autospace: none; margin-left: 15.05pt; margin-right: -2.85pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">MOBIL SHC 32 (SYNTHETIC 
      HYDROCARBON)</font></span></p></td>
</tr>
<tr style="height: 11.55pt">
<td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">SHELL OIL CO.</font></span></p></td>
<td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">ALVANIA NO.2</font></span></p></td>
</tr>
<tr style="height: 10.6pt">
<td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">TEXACO, INC.</font></span></p></td>
<td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">PREMIUM BRB NO.2</font></span></p></td>
</tr>
<tr style="height: 11.05pt">
<td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">GULF OIL CORP.</font></span></p></td>
<td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">GULFCROWN NO.2</font></span></p></td>
</tr>
<tr style="height: 11.05pt">
<td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">شركة صن اويل</font></span></p></td>
<td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
<span style="font-family: Arial"><font size="2">هيبة 42</font></span></p></td>
</tr>
</table>
</center>
</div>
</body></html>