<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-023-r0                                                      
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</style>
</head>
<body bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="609">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="201" src="../../images/mpis-1.gif" width="62"/></b></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="514">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="308">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:</font></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:10.0pt;font-family:Arial">F.D.Fan,
  Centrifugal Radial Flow <o:p></o:p></span></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><st1:place><b><span style="font-size:10.0pt;font-family:Arial">RIO</span></b></st1:place><b><span style="font-size:10.0pt;font-family:Arial"> AI5R/280/DA/CA/3G</span></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><b><span style="font-size:10.0pt;font-family:Arial">DE,
  CARDENAS<o:p></o:p></span></b></p>
</td>
<td align="left" dir="ltr" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  </span>
<font face="Arial"><span style="font-size:
  10.0pt"> </span></font><font face="Arial" size="2">Fan-023-r0</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><font face="Arial" size="2">Shobra El-Khimah
PS</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="201">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  </span></b><font face="Arial" size="2"><b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span>
<font face="Arial" size="2">موافقة</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="308">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">فحص المعدات</font><span style="font-size:
  10.0pt;font-family:Arial"> (I2-Y1)</span></b></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  </font></b><font face="Arial" size="1"><b>
     </b></font><b><font face="Arial" size="1">24 Nov 2005</font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  Nov 2010</b></font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8">This document outlines the equipment inspection 
I2 which must be performed on an 
annually bases as indicated by Y1 in the title block.</p>
<p align="justify" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8">The function of the F.D.F is to provide the
combustion air to meet the boiler demand under varying conditions quickly and <span class="GramE">efficiently.    </span></p>
<p style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt"><u>Technical Specifications of 
Fan:</u></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="98" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="88%">
<tr>
<td align="center" height="29" style="border-style: none; border-width: medium" width="50%">
      Power = 2900 KW</td>
<td align="center" height="29" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p class="MsoNormal" dir="ltr" style="margin-top:0; margin-bottom:8"><span class="GramE">P<sub>suc.</sub></span> = 1 atm = 10<sup>4</sup>m<sub>m</sub>
H<sub>2</sub>O</p>
</td>
</tr>
<tr>
<td align="center" height="27" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="50%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">RPM = 1000</p>
</td>
<td align="center" height="27" style="border-style: none; border-width: medium" width="50%">
<p class="MsoNormal" dir="ltr" style="margin-top:0; margin-bottom:8"><span class="GramE">P<sub>disc.</sub></span> = 1095 m<sub>m</sub> H<sub>2</sub>O</p>
</td>
</tr>
<tr>
<td align="center" height="17" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="50%">
      Tc = Ambient</td>
<td align="center" height="17" style="border-style: none; border-width: medium" width="50%">
      Q = 853200 Kg/h/Fan</td>
</tr>
<tr>
<td align="center" height="17" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="50%">
      Medium = Air</td>
<td align="center" height="17" style="border-style: none; border-width: medium" width="50%">
      Two fan per unit, <span style="font-family: Times New Roman">system B.A
      </span></td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">  </p>
<p align="justify" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
  Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general 
  director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed 
  El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
<font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt"><span dir="LTR">Safety fence  with
caution marks surrounding the work area is required.</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt"><span dir="LTR">Wear safety helmet, shoes, gloves
 etc.</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt"><span dir="LTR">Isolate the circuit breaker of the
fan motor</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt"><span dir="LTR">Disconnect electric terminals of
fan motor</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt"><span dir="LTR">The fan must be isolated mechanically
by closing delivery damper</span></p>
</li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete
     maintenance tools set</p></li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning
     fluid manual puller</p></li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Dial
     indicator</p></li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span class="SpellE">Vibrometer</span> straight edge</p></li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Oil: DTE 27</p></li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Grease: 
  Mobilplex 47</p></li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"> <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p></p></font><font face="Arial" size="5"><b><p align="left" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</p>
</b>
</font>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check static parts for deteriorated paint
and for scaling</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Inspect impeller for deposits and wear 
and wash if there are deposits and change the blades or make balance in case of 
wear</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check damper and vane control assemblies
for grease and protect unpainted surfaces with rust ban or sprayed fuel oil</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check <span class="SpellE">blader</span>
for freedom of movement</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check fan flexible connections and joint
for damage</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check coupling clearance 6-10m<sub>m</sub></span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check inboard and outboard bearing
clearance and change the bearing if required</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt"><span dir="LTR">Check shaft alignment</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt">Re-grease 
and change oil </p>
</li>
</ol>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>