<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-003-r0                                                
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="603">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="508">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="292"><b><font face="Arial" size="1">معدات:<br/>
</font><span dir="ltr"><font size="2"><span style="font-family: Arial">Low </span></font></span><span dir="ltr" style="font-family: Arial"><font size="2">Pressure 
    Feed Water Pump<br/>
    ND 8.5.31</font></span></b><font face="Arial" size="2"><br/>
<b>KSB Germany</b></font></td>
<td dir="ltr" height="33" valign="TOP" width="198"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
     
     
    P-003-r0</span></b></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="198"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
       Demietta CCPS</font></span></b></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="198">
<p align="left"><font face="Arial" size="1">حالة:</font>       
    <b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="292"><b><font face="Arial" size="1">إجراء:<br/>
</font>
</b>
<font face="Arial" size="2"><b><span dir="ltr">Equipment Inspection   
    (I1 - M1)</span></b></font></td>
<td dir="ltr" height="33" valign="TOP" width="191"><font face="Arial" size="1"><b>
    Date Approved:      10 June 2003</b></font></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="191">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  June 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the low pressure 
feed water pump inspection steps I1, which must be carried out on a monthly 
bases as indicated by M1 in the title block 
</font>
</p>
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The pump technical data:<br/>
</font>
<font face="Times New Roman">
      
</font>
</p></font>
<font face="Times New Roman">
<font style="font-size: 11pt">
   Type:  
</font>
single stage centrifugal pump<span style="font-size: 11pt">          
</span>
<font style="font-size: 11pt">
 R.P.M      <b>: </b>    2900</font><font face="Arial" size="2"><br/>
      
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
 No of  stage        <b>:</b>    One stage                    Power     
<b>:</b>     37 K W<br/>
        Suction press.     <b> :</b>    1.8  
bar                      Max .flow  <b>:</b>    80 m<sup>3</sup>/ h<br/>
        Discharge press.  <b>:</b>    9.5 bar</font>
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The first draft initiated by eng. Mohamed 
Taha El Mansy , tested  by eng. Abdel Qader Fath Alla at 30 May 2003 
on Module 1 pump no. A and revised by EDEPC quality control eng. Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</font></blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<font face="Times New Roman">
<ul>
<li>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Shut down the pump.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Disconnect the power 
    supply &amp; rack out the c.b</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Put red tag on the pump </p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">The safety department 
    must check the isolation and surrounding the zone of work.</p>
</li>
</li></li></ul></font>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
<font face="Times New Roman">
<li dir="ltr">Complete maintenance tool set.</li>
<li dir="ltr">Rubber &amp; oil (turbo 46)</li>
<li dir="ltr">سائل التنظيف</li>
</font></ul>
<font face="Arial" size="5">
<b>
<p align="LEFT">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol>
<li dir="ltr">Check the rubber of  coupling replace if necessary.  </li>
<li dir="ltr">Adjust the lub. oil level of the pump.</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Change 
      the lub. oil every 6 months.</p></li>
</ol>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left">
</p></font>
<b><font face="Arial" size="2">Location:                                                         Pump 
    designation:  <br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b>
</body>
</html>