<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-004-r0                                               
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" dir="rtl">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="603">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="right" dir="rtl">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="508">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="77" rowspan="3" valign="TOP" width="292">
<p align="right" dir="rtl"><b><font face="Arial" size="1">معدات:<br/>
</font><span dir="rtl"><font size="2"><span style="font-family: Arial">قليل </span></font></span><span dir="rtl" style="font-family: Arial"><font size="2">Pressure 
    Feed Water Pump<br/>
    ND 8.5.31</font></span></b><font face="Arial" size="2"><br/>
<b>KSB Germany</b></font></p></td>
<td dir="rtl" height="33" valign="TOP" width="198">
<p align="right" dir="rtl"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    P-004-r0</span></b></p></td>
</tr>
<tr>
<td dir="rtl" height="22" valign="TOP" width="198">
<p align="right" dir="rtl"><font face="Arial" size="1">
    صدرت إلى:    </font><b><span style="font-family: Arial"><font size="2">
    دمياط CCPS</font></span></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="198">
<p align="right" dir="rtl"><font face="Arial" size="1">حالة:</font>       
    <b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="292">
<p align="right" dir="rtl"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">Equipment Inspection ( I2- when 
    discharge &lt; 9.5 bar at max flow of Pump</font></span></b></p></td>
<td dir="rtl" height="33" valign="TOP" width="191">
<p align="right" dir="rtl"><font face="Arial" size="1"><b>
    تاريخ الموافقة:      10 يونيو 2003</b></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="191">
<p align="right" dir="rtl">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  June 2008</b></font></p></td>
</tr>
</table>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the low pressure 
feed water pump general nspection steps I2, which must be carried out when there is 
abnormal sound in the pump and high vibration on bearings or discharge pressure &lt; 
9.5 bar at max. flow of the pump.</font></p>
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">البيانات الفنية للمضخة:<br/>
</font>
<font face="Times New Roman">
      
</font>
</p></font>
<font face="Times New Roman">
<font style="font-size: 11pt">
   يكتب:  
</font>
single stage centrifugal pump<span style="font-size: 11pt">             
</span>
<font style="font-size: 11pt">
 R.P.M   <b>: </b>    2900</font><font face="Arial" size="2"><br/>
      
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
 No of  stage        <b>:</b>    One stage                       Power  
<b>:</b>     37 K W<br/>
        الصحافة الشفط.     <b> :</b>    1.8  
شريط                      الحد الأقصى. تدفق  <b>:</b>    80 m<sup>3</sup>/ h<br/>
        Discharge press.  <b>:</b>    10 bar</font>
<font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The first draft initiated by eng. Mohamed 
Taha El Mansy , tested  by eng. Abdel Qader Fath Alla at 30 April 2003 
on Module 1 pump no. A and revised by EDEPC quality control eng. Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</font></blockquote>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<font face="Times New Roman">
<ul dir="rtl">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">سياج الأمان 
    (حبل) مع علامات التحذير المحيطة بمنطقة العمل،</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="rtl">ارتداء السلامة 
    خوذة، أحذية.</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Shut down the pump.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Disconnect the power 
    supply &amp; rack out the c.b</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Put red tag on the pump </p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate suction and 
    outlet valves for the pump.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Drain the 
    pump and lines</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the minimum 
    flow line.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">The safety department 
    must check the isolation and surrounding the zone of work.</p>
</li>
</li></li></ul></font>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl">مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p align="right" dir="rtl">Mechanical seal &amp; oil seal </p></li>
<li dir="rtl">
<p align="right" dir="rtl">سائل التنظيف</p></li>
</font></ul>
<b>
<font face="Arial" size="5">
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl">العمل المراد تنفيذه</p>
</font>
<font face="Arial">
<p align="right" class="MsoPlainText" dir="rtl">
Dismantling</p>
</font>
</b>
<font face="Arial">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style='font-family:"Times New Roman"'>ملحوظة: </span></p>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style='font-family:"Times New Roman"'>This operation is 
    exceptional and should be carried out only in case of trouble occurring in 
    pump itself, or in case of maintenance inspection. It requires complete 
    motor-pump disassembling. Perform it in works.</span></p>
</font>
<b>
<font face="Arial" size="5">
<p align="right" class="MsoPlainText" dir="rtl">
<span style="font-size: 12.0pt; ">Generates</span></p>
<ol dir="rtl">
</ol></font>
</b>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style="font-family: Times New Roman">Refer to 
    sectional drawing of pump</span><font face="Arial">.</font></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  افصل التيار الكهربائي عن المحرك.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Close valves on suction and discharge to isolate pump.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Drain pump casing (Plug 831) and turn on the drain valve (Item 6) of bearing.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Disconnect available auxiliary piping (cooling - manometer).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Remove the protector cover and mattress with care.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Remove the coupling guard and spacer parts (1),</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Release the bearing support foot (2).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Let the pump casing remains fixed to the base plate and to its piping. </span></p></li>
<b><font face="Arial" size="5">
<p align="center" class="MsoPlainText" dir="rtl">
<img border="0" height="229" src="../East%20delta%20EP/graphics/P-004-r0-1.jpg" width="550"/></p>
</font>
</b>
<font face="Times New Roman">
<p align="right" class="MsoPlainText" dir="rtl"><span dir="rtl"><b>
<span lang="en-us" style="font-size: 12.0pt; font-family: Arial">
    Impeller inspection</span></b></span></p>
<ol dir="rtl">
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Dismantle the bearing 
  housing by unscrewing the bolts that hold the seal<span lang="en-us"> </span>
  box and the pump casing.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span lang="en-us">R</span><span style='font-family:"Times New Roman"'>emove 
  assembly (rotor, sealing box, bearing) from pump casing (3) (Operation 
  facilitated by using jack screws).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Unscrew the impeller nut 
  (Item 430), rotation opposite to the rotation of the pump. </span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Withdraw tab washer 
  (Item 4308).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Remove the impeller 
  (Item 200) and key (440).</span></p></li>
</ol>
</font>
<font face="Arial">
<p align="right" class="MsoPlainText" dir="rtl"><span lang="en-us"><b>Mechanical seal inspection </b>
</span></p>
</font>
<font face="Times New Roman">
<ol dir="rtl">
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Dismantle as follows:</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Unscrew the nuts (Item 6516) of the mechanical seat cover.</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Withdraw the housing (Item 600).</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Keep on dismantling the parts in the ordrer they come and be careful not to 
  damage the joints <br/>
  (Also refer to <span lang="en-us">الختم الميكانيكي </span>particular 
  instructions).</span></p></li>
</ol>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<u><b>
<span style="font-size: 12.0pt; font-family: Arial">B<span lang="en-us">all 
bearings inspection</span></span></b></u></p></font><u><font face="Arial"> <br/>
</font>
<span style="font-family: Times New Roman">
<font face="Times New Roman">


    Dismantle as follows:</font></span></u>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<u><span dir="rtl"><b><font face="Arial" size="2">Packing </font></b>
<font face="Arial" size="2">
<b><span lang="en-us">جانب</span> :</b></font></span></u><font face="Times New Roman"><u><span dir="rtl" style='font-family:"Times New Roman"'>
</span></u></font></p>
<ol dir="rtl">
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"; text-decoration:underline'>
  Remove the deflector (Item 450).</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"; text-decoration:underline'>
  Remove the adapter (Item 503).</span></p></li>
</ol>
<p align="right" class="MsoPlainText" dir="rtl"><b>
<span style="font-size: 12.0pt; font-family: Arial">D<span lang="en-us">rive 
side</span></span></b><span style='font-family:
"Arial"'> :</span></p>
<ol dir="rtl">
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Remove the half coupling sleeve and the key(Item 449) with a hub puller.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Remove the bearing cover (Item 5101).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Withdraw the shaft (Item 
  400) with its ball bearing from the packing side by exerting pressure on the 
  shaft at the impeller side (Fig. 3)<br/>
      (It is recommended to use a soft metal cylinder or a piece of wood to 
  avoid hard shock on the shaft end)</span></p></li>
</ol>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<img border="0" height="285" src="../East%20delta%20EP/graphics/P-004-r0-2.jpg" width="587"/><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> <p class="MsoPlainText" dir="rtl">
<b><span style="font-size: 12.0pt; font-family: Arial">Reassembling</span></b></p>
<p class="MsoPlainText" dir="rtl">
<b><span style="font-size: 12.0pt; font-family: Arial">Generalities</span></b></p>
<ul>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>If the disassembly has 
  been done with care, (without shock and parts well<span lang="en-us"> </span>
  referenced) the reassemble does not present any difficulties.</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>All parts must be 
  carefully cleaned, then check that assembly location<span lang="en-us"> </span> are 
  defectless so that the face fitting can be made without force.</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Gasket seal compound 
  must be used between the parts (Item 503 . 510 and 5101) and under the head of 
  screws<span lang="en-us"> </span> (Item 5106, 5109).</span></p></li>
<li dir="rtl">
<p class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>If ever you change the 
  ball bearings, use only the type recommended by our technical department. For 
  their assembling as well as changing, referto manufacturer's recommendations,<br/>
       Generally, they are to be tightly fixed to the shaft and may slide only 
  in the bracket.</span></p></li>
</ul>
<p class="MsoPlainText" dir="rtl"><b>
<span style="font-size: 12.0pt; font-family: Arial">B<span lang="en-us">racket 
reassembling</span></span></b></p>
<blockquote>
<p align="right" class="MsoPlainText" dir="rtl"><span style='font-family:"Times New Roman"'>
Assembly of the bearings is the same as for their disassembly but in the reverse 
order (for assembly as well as for disassembly use the sectional drawing).</span></p>
</blockquote>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style='font-family:"Arial"; font-weight:700'>Sealing
</span>
<span dir="rtl" lang="en-us"><b><font face="Arial">إعادة التجميع</font></b></span></p>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
<span dir="rtl">
<b><font face="Arial">ميكانيكية <span lang="en-us">seal</span></font></b><span style='font-family:"Arial"; font-weight:700'>:</span></span></font></p>
<ol dir="rtl">
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Slide the seat cover 
  along the shaft with its stationary seal ring and gasket.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Check that the 
  stationary face locking dowel stops the stationary seal ring from rotating.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Assemble the rotating 
  part of the seal on the sleeve.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Assemble sleeve gasket 
  (Item 4100) on shaft.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'>Assemble on shaft the 
  sleeve fitted with mechanical seal rotary part and asdriving pin.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'><span lang="en-us">A</span>ssemble 
  stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), 
  and lock it to adapter (Item 503) by means of the screws (Item 6009).</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style='font-family:"Times New Roman"'><span lang="en-us">F</span>asten 
  seal cover on stuffing box (Item 600).</span></p></li>
</ol>
<p class="MsoPlainText" dir="rtl"><b>
<span style='font-family:"Times New Roman"'>ملحوظات:</span></b></p>
<ul dir="rtl">
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Seal is now in its place and no lateral adjustment is needed.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>During 
  the first running hours it is possible to find a certain heating up and a 
  slight leakage; there is nothing to worry about unless this increases.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>
  Usually, heating up and leakage progressively 
  decrease and disappear quite<span lang="en-us"> </span>quickly</span></p></li>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span style='font-family:"Times New Roman"'>However, 
  never tolerate a lasting leakage superior to 5 cm3/h.<span lang="en-us">t</span>his 
  would mean a defect while assembling or during the manufacture and it is<span lang="en-us">
</span>then necessary to find the origin of the defect, by checking the 
  different operations done till them.</span></p></li>
</ul>
<p class="MsoPlainText" dir="rtl"><b>
<span style="font-size: 12.0pt; font-family: Arial">R<span lang="en-us">reassembling</span></span></b></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
C<span style='font-family:"Times New Roman"'>heck parallelism between 
casing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, 
and casing with compound gaskets: 
(Fig. 4).<br/>
<br/>
</span>
<img border="0" height="224" src="../East%20delta%20EP/graphics/P-004-r0-3.jpg" width="350"/><br/>
                       
Figure (4) <br/>
 </p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Retighten in two or thee steps to 
ensure the parallelism according to operating pressure </span>
<span style='font-family:"Times New Roman"'>and number of fixing 
nuts.    <br/>
Nut tightening order 
(Figure 5-1).</span></p>
</li>
</ol>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<img border="0" height="279" src="../East%20delta%20EP/graphics/P-004-r0-4.jpg" width="505"/><p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">                                                      
Figure (5-1) 
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:11.0pt;font-family:Arial">Lenged For Figure 5-2</span><span dir="RTL" lang="AR-SA" style="font-family: Traditional Arabic"> </span></b></p>
<table border="1" cellpadding="0" cellspacing="0" height="558" style="border-collapse: collapse; border: medium none; margin-left: 64.45pt" width="568">
<tr>
<td height="25" style="width: 50; border: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">غرض</font></span></p></td>
<td height="25" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">تعيين</font></span></p></td>
<td height="25" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">غرض</font></span></p></td>
<td height="25" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">تعيين</font></span></p></td>
</tr>
<tr>
<td height="23" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">4100</font></span></p></td>
<td height="23" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">Joint for drain plug 833</font></span></p></td>
<td height="23" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">833</font></span></p></td>
<td height="23" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">drain plug bearing housing</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">6209/B</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">Nut for 6209/A</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">832</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">Oil filler plug</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">6029/A</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">stud bolt for stuffing box</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">831</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family:Arial"><font size="2">Drain plug for casing</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">6081</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">External joint for cover</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">649</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Redial shaft seal at bearing</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">6080</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">External joint for cover</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">647</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Redial shaft seal at bearing</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">6009/B</font></span></p></td>
<font face="Arial" size="2">
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">N</p></td></font><font face="Times New Roman"><span style="font-family:Arial"><font size="2">ut</font></span>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">630</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h1 style="margin-top:2.0pt;margin-right:0cm;margin-bottom:2.0pt;margin-left:
  0cm"><span style="font-size:10.0pt;font-family:Arial">Stuffing box bushing</span></h1>
</td>
</font></tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">6009/A</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation adapter / bearing</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">608</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h1 style="margin-top:2.0pt;margin-right:0cm;margin-bottom:2.0pt;margin-left:
  0cm"><span style="font-size:10.0pt;font-family:Arial">Cooled Stuffing box 
    cover</span></h1>
</td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">5109</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation adapter / bearing</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">600</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<h1 style="margin-top:2.0pt;margin-right:0cm;margin-bottom:2.0pt;margin-left:
  0cm"><span style="font-size:10.0pt;font-family:Arial">Stuffing box bushing</span></h1>
</td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">5106</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation  bearing cover</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">510</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Bearing housing</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">5101</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">غطاء تحمل</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">509</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Support foot</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">5099</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Screw for support foot</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">503</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">محول</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">5098</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">washer for support foot</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">450</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">thrower</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">4509</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation for thrower</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">449</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Coupling key</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">4308</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Lock washer</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">440</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Impeller key</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">4299</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">تحمل الجوز</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">430</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Impeller nut</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">4298</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Lock washer Bearing nut</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">429</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Ball bearing7307bg</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">4295</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">circlips</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">421</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Ball bearing6308</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">3119</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation casing wear ring</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">400</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">shaft</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">3109</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation impeller wear ring</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">311</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">غلاف ارتداء الحلقة</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">1009/B</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">NUT</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">310</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">حلقة تآكل المكره</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">1009/A</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Fixation  stud for pump 
    casing</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">200</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">impeller</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">1000</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">مشترك لغلاف المضخة</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">100</font></span></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">غلاف المضخة</font></span></p></td>
</tr>
<tr>
<td height="21" style="width: 50; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><span style="font-family:Arial"><font size="2">834</font></span></p></td>
<td height="21" style="width: 204; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<span style="font-family:Arial"><font size="2">Oil level sight glass</font></span></p></td>
<td height="21" style="width: 42; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="center" class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction: rtl;
  unicode-bidi:embed"><font size="2"> </font></p></td>
<td height="21" style="width: 211; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  2.0pt;margin-left:0cm;text-align: right;direction: rtl;unicode-bidi:embed">
<font size="2"> </font></p></td>
</tr>
</table>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> <p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<img border="0" height="929" src="../East%20delta%20EP/graphics/P-004-r0-6.jpg" width="639"/><p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 11.0pt; font-family: Arial">                                                                     
Figure 5-2</span></b></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"> <p align="center" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">MRDS    
    Maintenance  Record Data Sheet         MRDS<br/>
<span dir="rtl">For
</span></font></b>
<font face="Arial">
<b><span dir="rtl"><br/>
مضخة مياه التغذية ذات الضغط المنخفض</span></b></font></p>
<font face="Arial">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="72" style="border-collapse: collapse" width="86%">
<tr>
<td align="center" dir="rtl" height="38" valign="middle" width="16%"><b>
<font size="2">غرض</font></b></td>
</tr></table></font>
<font face="Arial" size="1">
<td align="center" dir="rtl" height="38" valign="middle" width="18%">
<font face="Arial">
<b><font size="2">تحديد القيمة</font></b></font></td>
</font>
<font face="Arial" size="2">
<td align="center" dir="rtl" height="38" valign="middle" width="10%">
<font face="Arial">
<b><font size="2">وحدة</font></b></font></td>
<font face="Times New Roman">
<td align="center" dir="rtl" height="38" valign="middle" width="16%">
<font face="Arial" size="2">
<b>قبل<br/>
        تقتيش</b></font></td>
</font>
</font>
<font face="Times New Roman">
<td align="center" dir="rtl" height="38" valign="middle" width="16%">
<font face="Arial" size="2">
<b>بعد<br/>
        تقتيش</b></font></td>
</font>
<font face="Arial" size="2">
<td align="center" dir="rtl" height="38" valign="middle" width="26%">
<font face="Arial">
<b><font size="2">ملاحظات</font></b></font></td>
</font>
<font face="Times New Roman">
<tr>
<td align="center" dir="rtl" height="33" valign="middle" width="16%"><b>
<font face="Arial">
<span dir="rtl"><font size="2">Temp.</font></span></font></b></td>
<td align="center" dir="rtl" height="33" valign="middle" width="18%"><b>
<font face="Arial">
<span dir="rtl"><font size="2">
        ≤ 90</font></span>
<span dir="rtl"><font size="1"><sup>O</sup></font><font size="2"> </font></span>
<font size="2">C</font></font></b></td>
<td align="center" dir="rtl" height="33" valign="middle" width="10%"><b>
<font face="Arial">
<span dir="rtl"><font size="1"><sup>O</sup></font><font size="2"> </font></span>
<font size="2">C</font></font></b></td>
<td align="center" dir="rtl" height="33" valign="middle" width="14%"> </td>
<td align="center" dir="rtl" height="33" valign="middle" width="16%"> </td>
<td align="center" dir="rtl" height="33" valign="middle" width="26%"> </td>
</tr>
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right">
<b><font face="Arial" size="2">الموقع:                                                   المضخة 
التعيين:                                  
الرقم التسلسلي:<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></p>
<p class="MsoTitle" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoTitle" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial"><b><font size="2">Trouble Shooting for Low 
Pressure Feeding Water Pump</font></b></span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="298" style="border-collapse: collapse" width="664">
<tr>
<td align="center" dir="rtl" height="24" width="298">
<font face="Times New Roman">
<h1 align="center" style="margin: 0">
<span style="font-size: 10.0pt; font-family: Arial">Cause of Trouble</span></h1>
</font></td>
<td align="center" dir="rtl" height="24" width="363">
<p style="margin-top: 4; margin-bottom: 4">
<font face="Times New Roman">
<span style="font-family: Arial"><font size="2">Suggest Remedies</font></span></font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="31" style="width: 284; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Bearings badly worn</font></td>
<td align="right" dir="rtl" height="31" style="width: 349; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial">
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">Check quiet running of pump. Check coupling alignment </font>
</p>
<p align="right" class="MsoPlainText" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">Check oil quality and change if bad</font></p></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="31" style="width: 284; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">Case wear rings badly worn.</font></td>
<td align="right" dir="rtl" height="31" style="width: 349; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">Fit new case wear rings. Check out-of-round 
    (true running) of rotor. Check presence of foreign bodies In pump  </font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="31" style="width: 284; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Impeller damaged or disintegrated.</font></td>
<td align="right" dir="rtl" height="31" style="width: 349; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    تناسب المكره الجديد. فحص رأس الشفط (التجويف). <br/>
    Check system for presence of foreign bodies . </font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="79" style="width: 284; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Rubbing faces of 
    mechanical seal rings badly worn or scored, 0-ring damaged.</p></font></td>
<td align="right" dir="rtl" height="79" style="width: 349; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">


    Replace damaged components by new ones. <br/>
    Check rotating components for true running (out-of-round). </font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">


    Check materials used In respect of their suitability. <br/>
    Check correct seating of seal components and look out for signs of leakage. </font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="width: 259; height: 37; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Rotor vibrates.</font></td>
</tr></table></font>
<font face="Arial">
<td align="right" dir="rtl" style="width: 385; height: 37; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font size="2">C</font></td></font><font face="Arial" size="2">heck 
    suction pressure (cavitation). Check coupling alignment. Check pump 
    Internals for presence of foreign bodies.</font>
<tr>
<td align="right" dir="rtl" style="width: 259; height: 25; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    High temp. of bearings</font></td>
<td align="right" dir="rtl" style="width: 385; height: 25; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Check Bearing and oil quality</font></td>
</tr>
<tr>
<td align="right" dir="rtl" style="width: 259; height: 26; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Defect in cooling fluid supply to mechanical seal</font></td>
<td align="right" dir="rtl" style="width: 385; height: 26; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Arial" size="2">


    Check unobstructed  flow<span dir="RTL"> </span>through cooling water freed 
    line</font></td>
</tr>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p></p></p></p></p></p></p></p></p></body></html>