<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-006-r0                                               
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="612">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="517">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="317"><b><font face="Arial" size="1">معدات:<br/>
</font><span dir="ltr" style="font-family: Arial"><font size="2">High Pressure Feed 
    Water Pump<br/>
    CHTC 4/1+8<br/>
    KSP</font></span></b></td>
<td dir="ltr" height="33" valign="TOP" width="182"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">    P-006-r0</span></b></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="182"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      دمياط CCPS</font></span></b></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="182">
<p align="left" dir="ltr"><font face="Arial" size="1">حالة:</font>         
    <b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="317"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="ltr"><font face="Arial" size="2">Major maintenance procedures (P1-
    </font></span></b>
    ....<b> )</b></td>
<td dir="ltr" height="33" valign="TOP" width="175"><font face="Arial" size="1"><b>
    Date Approved:      10 June 2003</b></font></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="175">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  June 2008</b></font></td>
</tr>
</table>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Arial" size="2">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried out when the 
discharge pressure value &lt; 88 bar at max. flow or flow decreasing at normal pressure 88 bar.</font></p>
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3"><u>The pump technical data</u>:<br/>
</font>
<font face="Times New Roman">
      
</font>
</p></font>
<font face="Times New Roman">
<font style="font-size: 11pt">
  Type:   Centrifugal pump multistage            RPM        
<b>: </b>   2980 </font><font face="Arial" size="2"><br/>
      
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
 No of  stage        <b>    :</b>    (1+8)                    
Power       <b>:</b>    789 KW<br/>
        Suction pressure     <b> :</b>    1.8  
bar                 
Max .flow <b>:</b>    266 m<sup>3</sup>/ h<br/>
        Discharge pressure  <b>:</b>    88 bar</font>
<font face="Arial" size="2">
<p align="justify" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">The first draft initiated by eng. Mohamed 
Taha El Mansy , tested  by eng. Abdel Qader Fath Alla at 26 Feb 2003 
on Module 1 pump no. A and revised by EDEPC quality control eng. Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</font></blockquote>
<p dir="ltr">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<font face="Times New Roman">
<ul dir="ltr">
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><font size="3">Safety fence 
     
    with caution marks surrounding the work area is required,</font></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><span dir="ltr">Wear 
    safety and healthy equipment as safety helmet, safety shoes ... etc.</span></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Shut down the pump.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Disconnect the power 
    supply &amp; rack out the circuit breaker</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Close the shutoff 
    valves in the (suction &amp; discharge &amp; balancing &amp; min .flow )</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Put red tag on the pump </p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Let the pumps cool down 
    to about &lt; 80<sup>o</sup>C measured at the branches, then seal off the 
    cooling water pipes and close all other supply lines.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">Loosen all auxiliary 
    lines, such as circulation, cooling liquid, lub. oil.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4">The safety department must 
    check the isolation and surrounding the zone of work.</p>
</li>
</li></li></ul></font>
<p dir="ltr">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
<font face="Times New Roman">
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 8">Special tools, Crane</p></li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 8">Cleaning fluid, </p></li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 8">Bakelite for ELEC insulation &amp; alignment devices &amp; filler</p></li>
</font></ul>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> <p dir="ltr" style="margin-top: 0; margin-bottom: 0"> <p dir="ltr" style="margin-top: 0; margin-bottom: 0"> <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="913" src="../East%20delta%20EP/graphics/P-006-r0-1.jpg" width="483"/><b><font face="Arial" size="5"><p align="LEFT" dir="ltr">العمل المراد تنفيذه</p>
</font>
</b>
<font face="Arial" size="4">
<p align="LEFT" dir="ltr">Dismantling steps<b>
</b>
</p></font>
</p>
<font face="Times New Roman" size="2">
<ol dir="ltr">
<li dir="ltr">
<p dir="ltr"><span style="font-size: 12.0pt">Let the pumps cool down to about &lt;80c<sup>o</sup> 
      measured at the branches , then seal off the cooling water pipes  and 
      close all other supply lines</span></p></li>
<li dir="ltr">
<p dir="ltr"><span style="font-size: 12.0pt">Loosen all auxiliary lines ,such as 
      circulation, cooling liquid , lub. oil ..etc</span></p></li>
</ol>
</font>
<font face="Arial" size="4">
<p align="LEFT" dir="ltr">Bearings
    </p></font>
<font face="Times New Roman">


     figure 1</font></p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><span style="font-size: 12.0pt; font-family: Arial"><b>Drive 
    Side</b></span></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Remove the thermometer/ 
  thermo couple and the proximity probe o-f transducer system.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Unscrew oil line 
  connections of bearing</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Unscrew the bearing 
  cover (360) incl. , O ring.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Remove the upper part 
  of the bearing housing (350.01)</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Lift off upper part of 
  the bearing shell (370).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Slightly lift the shaft 
  and remove the lower bearing shell.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Unscrew nuts (920.04) 
  and remove the bearing housing (350.01)</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">Loosen the hexagon 
  socket set screw (904.05} and remove the thrower (507.01).</span></p></li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt">
<img border="0" height="410" src="../East%20delta%20EP/graphics/P-006-r0-2.jpg" width="362"/><br/>
<font face="Arial" size="2">
<b>Figure (1) Bearing, driven side</b></font></p>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt">
 </p>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt">
 </p>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt">
 </p>
<font face="Times New Roman">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><b><span style="font-size: 12.0pt; font-family: Arial"> Non- 
Driven Side </span></b><span style="font-size: 12.0pt"> figure.(2)</span></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  thermometer/thermo couple and the proximity probe of transducer system.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew oil line 
  connections of bearing and oil pump (13)</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Dismount oil 
  pump (632.01).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  thrust bearing casing (361) and remove the segments ( 314 ).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew nut and 
  detach pinion from shaft.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove locking 
  plate, shaft nut (920.09) and spacer sleeve (525.05).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove thrust 
  bearing plate (384) with special toolUA3 14758 01.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  segments with segment bracket (392.01).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove ring 
  (500).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Dismount thrust 
  bearing housing (354/914.04).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew cover of 
  the bearing housing (350.01).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Lift off the 
  upper plain bearing shell.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Slightly lift 
  the shaft and remove the lower bearing shell.</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew nuts 
  (920.04) and remove the bearing housing (350.01).</span></p></li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-family: Times New Roman">Loosen the 
  hexagon socket set screw (904.05) and remove the thrower (507.01).</span></p></li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt">
<img border="0" height="486" src="../East%20delta%20EP/graphics/P-006-r0-3.jpg" width="430"/></p>
</font>
<font face="Arial" size="2">
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt">
<b>Figure (2) </b>
</p></font>
<b>
<font face="Arial" size="2">


    Bearing, non-driven side</font></b></p>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt">
 </p>
<font face="Arial" size="5">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-top:0; margin-bottom:0"><b><span style="font-size: 12.0pt; font-family: Arial">
    Inspections after Disassembly</span></b></p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-top:0; margin-bottom:0"></p></font><b><font face="Arial">Plain 
Bearings
    </font>
</b></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span dir="ltr" style="font-size: 12.0pt; font-family: Times New Roman">
    Check all bearing components and segmental pads for damages. Light pressure 
    marks on the pads resp. in the bore of the bearing shells may be removed by means of scraper 
with regard to 
the max. admissible axial and radial clearances   </span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span dir="ltr" style="font-size: 12.0pt; font-family: Times New Roman">
    Check the fits the bearings of the seats of plain bearings (370) in the bearing 
housing (350.01). When mounted in position the bearing shell should not be able to move in its 
seat if the seat is too 
slack ( i.e. if it is possible to move the bearing shell ), the two faces of the 
bearing housing must be 
touched up evenly until the bearing shell can once more be clamped absolutely 
tight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in 
the manner described  
above </span></font></p>
</li>
</ol>
<font face="Arial">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%"><b>
<span style="font-family: Arial">Thrust 
Bearing</span></b></p>
</font>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Check the rubbing 
pattern on the thrust bearing segments (387) and, if necessary, remove any light 
pressure marks or scores.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman">Check the rubbing pattern on the 
thrust  bearing plate (384) on both   sides. Remove deep scores 
by machining. Admissible wobble of the thrust bearing plate 0.005   
mm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by 
new ones, or if  any extensive touching-up work of the white metal rubbing 
faces in carried out, an BLUING Ink.</span></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Check is to be 
carried out in assembled condition with the thrust bearing plate (384). When 
fitting a new thrust bearing plate, the wobble of the plate should be checked 
with a dial micrometer. The rotor should not abut the pump body.</span></font></p>
</li>
</ol>
<font face="Arial">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-7"><b><span style="font-family: Arial">
<u>Attention</u>:</span></b></p>
</font>
<font face="Times New Roman">
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<span style="font-family: Times New Roman">
Provide one segment (387.01) of each set of bearing segments with a measuring 
borehole for temperature control.</span></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Measure the borehole depth on the former segment.</span></font></p>
</li>
</ol></font>
<font face="Arial" size="5">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-6"><b><span style="font-size: 12.0pt; font-family: Arial">Shaft 
Seal Crane  </span></b>
</p></font>
<font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; ">( 3  7/8- 8Bl- RS )</span>
</font>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Times New Roman" size="5"><span style="font-size: 12.0pt; ">
    Remove the bearing casings (350.01) on the suction and 
discharge sides for dismantling of the 
    shaft seal,</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Slacken hexagonal nut M12 (920.06)</span></font></p>
</li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-6"><b><span style="font-size: 12.0pt; font-family: Arial">Shaft 
Seal </span></b>
<font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; ">(Figure 3)</span></font></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; "> Unscrew socket head cap screws (914,12)</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Dismantle seal cover (471) together with stationary seat ring (472.22),</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Stationary seal ring holder (476),tappet (485.21) and spring (477.21).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Remove retaining ring (932.02).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove shaft sleeve (523.01) together with the mechanical seal parts from shaft 
(210) by means of a special tool UA  2  1475901.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remember 
    threads of the rotating seal ring holder (473.01/02) can be left-hand or 
    right-hand.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Force off and 
take off the casing part (130) and casing for seal (441) on the discharge side.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span dir="ltr" style="font-size: 12.0pt; font-family: Times New Roman">
    Observe not to damage the 0-rings (412.07/08)</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
    spacer sleeve (525.07) on the discharge side.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
On the suction side, remove the casing for seal (441).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Remove spacer sleeve (525.06) on the suction side.</span></font></p>
</li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-5"> </p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-5"><b><span style="font-size: 12.0pt; font-family: Arial">
Inspections after Disassembly</span></b></p>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Replace the damaged shaft sleeves (523) and sealing parts by new ones, in the 
case of  slight scoring of the sealing faces, the rotating and stationary 
seal rings can be sent back to the manufacturer for re-work.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">Generally 
change only the two seal rings (472.21 and475.21) and the appertaining holders 
together.</span></font></p>
</li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align:center;text-kashida:0%">
<img border="0" height="557" src="../East%20delta%20EP/graphics/P-006-r0-4.jpg" width="553"/></p>
<font face="Arial" size="2">
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt">
<span dir="ltr">
<b>Figure (3) Mechanical seal</b></span></p>
</font>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%">
<font face="Arial" size="5">
</font></p>
<p align="left" class="MsoPlainText" dir="ltr">
<span style="font-size: 14.0pt; font-family: Arial; text-decoration:underline">
Attention:</span></p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%">
<font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; ">0-rings of EPDM based 
(ethylene-propylene-rubber) not come into contact </span>
</font>
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">with organic 
    oil or grease, clean the 0-rings before final installation and wet them with 
    silicon oil or soapy water, don't  install 0-rings when dry.</span></font></p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><span style="font-size: 12.0pt; font-family: Times New Roman">
When fitting a new shaft seal, make sure the reference dimension is 
re-established by machining, if necessary. Generally change seal rings (472.21 
and 475.21) only-together</span><font face="Arial"><span style="font-family: Times New Roman">.</span></font><font face="Arial" size="5"><b><span style="font-family: Times New Roman"> </span></b></font></p>
<font face="Arial">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"> </p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"> </p>
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><b><span style="font-family: Arial">
Balancing Device</span></b></p>
</font>
<font face="Times New Roman">
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Remove the screws (914.10),loosen the collar (505.01) and remove the multiple 
ring (501.01).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Pull off the spacer ring (504.02) and 0-ring (412.02).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman">
Pull the balancing piston (603.02) off the shaft with a suitable device in 
acc.to working   procedureUA2 14760  01 </span></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Loosen, press off and remove the throttle bush (542.02).</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8"><font face="Arial" size="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Pull the balancing counter disk (602.02) out of the casing insert (13-6) by 
means of an  appropriate device  </span>
</font>
</p>
</li>
</ol></font>
<font face="Arial">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><span style="font-family: Arial">
<u><font size="4">Attention</font></u><font size="4">:</font></span></p>
</font>
<blockquote>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Times New Roman" size="5">
<span style="font-size: 12.0pt; ">If you do not intend to dismantle the body 
of the pump measure the approximate total radial play . </span>
</font>
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">attach 
the indicator to a fixed  support (e.g. flange or discharge nozzle) and place 
its tip against the 
seat of the balancing piston (Fig. 4-1), Carefully raise the shaft to its upper 
dead center, ensuring that here no additional sagging of the shaft, as this could give 
incorrect measurements.  </span></font></p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt; font-family: Times New Roman">The 
clearance measured should not exceed 1.0 mm If it does, the pump must be 
dismantled and overhauled The rotor clearances can only be measured with full accuracy when the 
pump is dismantled.</span></p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0"> </p>
</blockquote>
<p class="MsoPlainText" dir="ltr" style="text-align:center;text-kashida:0%; margin-top:0; margin-bottom:0">
<img border="0" height="179" src="../East%20delta%20EP/graphics/P-006-r0-5.jpg" width="302"/></p>
<font face="Arial" size="2">
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt; margin-top:0; margin-bottom:0">
<b>Figure (4): Measuring the rotor clearance</b></p>
</font>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Check the balancing piston (603.02), balancing counter disk (602.02) and 
throttle bush (542.02) for damage.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
When rework is carried out by means of a lathe mandrel, sufficient rubbing 
accuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The 
admissible wobble is 0.02 mm.  </span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
Reduce the length of  the balancing piston 
(603.02] at the pump-side front faces in such a way that the axial clearance of  
0.8 -1.2 mm between impeller and balancing disk is re-established. The rework 
necessitates re-adjustment of the rotor.  </span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial" size="5">
<span style="font-size: 12.0pt; font-family: Times New Roman">
If wear due to running in the radial 
clearance between balancing counter disk (602.02) or throttle bush (542.02) 
and balancing piston (603.02) is to be removed by rework, the admissible 
clearances must be observed (Fig. 6-1). Individual deep scores may remain as 
they are</span></font><font face="Arial"><span style="font-family: Times New Roman">.
</span>
</font>
</p>
</li>
</ol>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">


     </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="ltr" style="border-collapse: collapse" width="88%">
<tr>
<td dir="ltr" width="54%">
<p dir="ltr">
<font face="Arial" size="5">
<img border="0" height="389" src="../East%20delta%20EP/graphics/P-006-r0-6.jpg" width="342"/></font></p></td>
<td dir="ltr" width="46%">
<p align="center" dir="ltr">
<font face="Arial" size="5">
<img border="0" height="198" src="../East%20delta%20EP/graphics/P-006-r0-7.jpg" width="234"/></font></p></td>
</tr>
<tr>
<td dir="ltr" width="54%">
<p align="center" dir="ltr">
<b>
<font face="Arial" size="2">


    Figure (6): Rework of the Balancing Device 
    </font>
</b></p></td>
<td dir="ltr" width="46%">
<p align="center" dir="ltr">
<font face="Arial" size="2">
<b>Figure: (5) Lath Mandrel</b></font></p></td>
</tr>
</table>
<font face="Arial" size="3">
<p class="MsoPlainText" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%"><b>G</b></p></font><font face="Arial" size="5"><b><span style="font-size: 12.0pt">eneral 
Maintenance</span></b></font>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial">
<span style="font-family: Times New Roman">Check Min. flow valve and change the 
defect parts .</span></font></p>
</li>
<li dir="ltr">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial">
<span style="font-family: Times New Roman">Check the coupling and repair or 
change  the defect parts .</span></font></p>
</li>
<li dir="ltr">
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman">Check the clearance between impeller 
and casing.</span></p>
</font>
</li>
<li dir="ltr">
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">


C</font><span style="font-family: Times New Roman">heck the 
impeller {cracks &amp; wear &amp; cavities } and then repair or change if necessary.</span></p>
</font>
</li>
<li dir="ltr">
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman">Change the wear rings if necessary </span></p>
</font>
</li>
<li dir="ltr">
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman">Change all lube oil .</span></p>
</font>
</li>
<li dir="ltr">
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span dir="ltr" style="font-family: Times New Roman">Cleaning the lube oil tank 
and oil lines and change the oil filters </span></p>
</font></li>
<li dir="ltr">
</li>
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8">
<font face="Arial">
<span style="font-family: Times New Roman">Check the main lube oil pump and 
change the defect parts .    </span>
</font>
</p>
</ol>
<font face="Arial">
<p align="left" class="MsoNormal" dir="ltr" style="text-indent: -255.1pt; line-height: 20.0pt; direction: ltr; unicode-bidi: embed; margin-left: 255.1pt">
<span dir="ltr"><b>Assembly Steps</b></span></p>
</font>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman"><span dir="LTR">Assembling the pump insert.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman"><span dir="LTR">Push the casing insert with the counter disc over the 
shaft  and lock by means of the disc.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span dir="LTR">Adjust the rotor.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman"><span dir="LTR">Fit the shaft seal.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
<span dir="LTR">Mount the radial bearing and raise the rotor.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
<span dir="LTR">Fit the thrust bearing and realize bearing clearance.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
<span dir="LTR">Now the pump insert is ready to be installed in the barrel 
    casing.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
<span dir="LTR">Make alignment.</span></font></p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">


     </p>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">


     </p>
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span dir="ltr"><b><font face="Arial" size="2">Lenged for figures 
    (1, 2, 3, 4, 5)</font></b></span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="ltr" style="border-collapse: collapse" width="605">
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h1 dir="ltr" style="line-height: 100%; margin: 0"><span style="font-weight:normal">1 M .3</span></h1>
</td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">Presser Gouge Connection</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">472.21</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">4 M .6</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">Temp. Measuring Connection</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">473.01</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring Holder</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">4 M .7</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Temp. Measuring Connection</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">473.02</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring Holder</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">26M .1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Vibration Indication- Connection</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">474.21</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">7 A.1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Cooling Liquid Outlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">475.21</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Stationary  Seal Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">7 E.1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Cooling Liquid Inlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">485.21</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Tappet</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">12 E.1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Circulation Liquid Inlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">500</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">جرس</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">12 A.1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Circulation Liquid Outlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">501.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Multiple Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13-6</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Casing Insert</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">502.02</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Casing Wear Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 A.4</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil - Outlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">503.21</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Lacking Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 B .3</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil - Drain</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">504.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 E.3</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil  Inlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">504.02</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 E.4</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil  Inlet</span></p></td>
<td align="center" dir="ltr" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">505.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Collar</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 D .1</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil Filling And Venting</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">507.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrower</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">210</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Shaft</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">523.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Shaft Sleeve</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">314</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">تحمل التوجه</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">525.05</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Sleeve</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">354</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Bearing Housing</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">542.02</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Throttling Bush</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">360</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Bearing End Cover</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">550.11</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Washer</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">384</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Bearing Plat</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">552.11</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Locking Disc</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">387.01</span></p></td>
<td dir="ltr" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Segment glacier</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.02</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">392.01</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Bearing Segment Carrier</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.13</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">400.40</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Flat Gasket</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.14</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">411.02</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.16</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.02</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">900.02</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Holding Screw -Glacier</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.03</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.05</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.04</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.09</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.05</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.10</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">902.11</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">عشيق</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.11</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">904.05</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Socket Set Screw</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.12</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">913..01</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Vent Plug</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.16</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">914.04</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Socket Head Cap Screw</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.21</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.09</span></p></td>
<td dir="ltr" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Nut</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.22</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.11</span></p></td>
<td dir="ltr" height="13" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">417.23</span></p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></p></td>
<td align="center" dir="ltr" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.14</span></p></td>
<td dir="ltr" height="18" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Nut</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">441</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Casing</span></p></td>
<td align="center" dir="ltr" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">932.03</span></p></td>
<td dir="ltr" height="18" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Round Wire Snap Ring</span></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">471</span></p></td>
<td dir="ltr" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Cover</span></p></td>
<td align="center" dir="ltr" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">940.01</span></p></td>
<td dir="ltr" height="18" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Key</span></p></td>
</font>
</tr>
<tr>
<td align="center" dir="ltr" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p dir="ltr"> </p></td>
<td dir="ltr" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p dir="ltr"> </p></td>
<font face="Times New Roman">
<td align="center" dir="ltr" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">940.06</span></p></td>
<td dir="ltr" height="18" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Key</span></p></td>
</font>
</tr>
</table>
<font face="Arial">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR">
<font size="2"> </font></span></p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0"><b><font size="2">   TROUBLE SHOOTING FOR HP. F. W. P</font></b></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="719" id="AutoNumber1" style="border-collapse: collapse" width="681">
<tr>
<td height="16" width="329">
<p align="center" style="margin-left: 6; margin-right: 6">
<font face="Arial" size="2">Cause of Trouble</font></p></td>
<td height="16" width="349">
<p align="center" style="margin-left: 6; margin-right: 6">
<font face="Arial" size="2">Suggest Remedies</font></p></td>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="18" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="bottom">
<h1 dir="ltr" style="margin:0; text-align:left;text-kashida:0%; line-height:100%">
<font face="Arial" size="2">Faults at the Suction Side</font></h1>
</td>
</font>
<td height="19" width="349">
<p style="margin-left: 6; margin-right: 6"> </p></td>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="65" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">1</font></b><font size="2">-Pump not 
      properly vented, air pocket In</font></font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">suction line, vapor bubble at auction end, 
      lines not properly vented.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font face="Arial"><span dir="RTL" lang="AR-SA">
       </span></font></p></td>
<td dir="ltr" height="38" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Open vent valves or pressure gauge vent 
      screws, open isolating valves In minimum flow device circuit (the balance 
      water lines must also be open). Check layout of pipelines to ensure that 
      fluid flows smoothly.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="33" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">2</font></b><font size="2">-Pump or 
      suction line Incompletely primed</font></font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">with fluid.</font><font face="Arial"><span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="1" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Prime pumps and piping again, and vent 
      them thoroughly. Check layout of pipelines.</font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="65" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">3</font></b><font size="2">-Insufficient 
      pressure differential between</font></font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">suction pressure and ,vapor pressure, NPSH</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">required Is not attained (observe rate of 
      pressure decrease),</font><font face="Arial"><span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="31" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check Isolating valves and strainers In 
      suction line. The Instrument readings taken must be accurate. Consult 
      manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="49" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">4</font></b><font size="2">. Mouth of 
      auction line la too close to</font></font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> surface of liquid level In the suction </font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">vessel, or</font></span><font face="Arial"><span dir="RTL">
</span></font><span style="font-family: Arial"><font size="2">liquid level 
      In vessel is too low</font></span></p></td>
<td dir="ltr" height="21" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check water level In reservoir and 
      examine possibility of altering It (raise water level, alter mouth of 
      suction line).<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="29" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="bottom">
<h2 dir="ltr" style="margin:0; text-kashida:0%">
<font face="Arial" size="2">General faults In the Installation</font></h2>
</td>
<font face="Times New Roman">
<td dir="ltr" height="30" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Refer to manufacturer If pump Is motor 
      driven. Check operation of minimum flow device.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="33" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">5</font></b><font size="2">-Rotational 
      speed too low, or rate of minimum flow by-pass excessive.</font><span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="29" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Refer to manufacturer If pump la motor 
      driven<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="27" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">6</font></b><font size="2">. 
      Rotational speed too high. </font><span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="28" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Cross over two phase leads.</font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="26" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">7</font></b><font size="2">. Reverse 
      rotation.</font></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" style="width: 335; height: 38; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Increase rotational speed. Fit larger 
      diameter Impellers. Increase number of stages. Refer to manufacturer.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 315; height: 47; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><b>8</b>.Total head required for the system Is 
      higher than total head generated by the pump at duty point (back pressure 
      too high).</font></p></td>
<font face="Times New Roman">
<td dir="ltr" height="53" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Adjust pressure conditions by means of 
      discharge valves.</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Adjust rotational speed, alter Impeller 
      diameter. Refer to manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="51" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">9</font></b><font size="2">. Total 
      head required for the system l3 lower than total head generated by the 
      pump  </font></font><font face="Arial" size="2">(pump operates beyond 
      the performance limit curve).<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="55" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check temperature of Fluid pumped, take 
      steps outlined in 9. above.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="53" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">10</font></b><font size="2">. 
      Specific gravity of fluid pumped is different from figure specified 
      originally. (Different operating temperature).</font><span dir="RTL" lang="AR-SA"><font size="2"> </font></span></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="39" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check operation of minimum flow device. <br/>
      Refer to manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="47" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">11</font></b><font size="2">. 
      Operation at very low rate of flow </font></font>
<font face="Arial" size="2">(fault In min. flow device, rate of minimum 
      flow Is too low).<b> </b></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check condition of Individual machines.</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Refer to manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 315; height: 31; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b><font size="2">12</font></b><font size="2">. Pumps 
      cannot possibly operate In parallel </font></font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">under these condition.<b> </b></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="48" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Clean out pump, check condition of 
      suction system (check suction line and strainers).<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="46" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">13. Foreign bodies lodged In Impeller.<b> </b></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Realign pumping set when cold.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="31" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">14. Pump miss aligned or Incorrectly aligned, 
      or shifting of foundation.<b> </b></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Refer to manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="31" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15. Resonance, or Interference by other 
      machines via the foundation.</font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" height="25" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Fit 3 new shaft. On no account 
      straighten out a bent shaft.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 315; height: 31; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">17.Rotating elements foul the stationary 
      elements, pump runs very rough.<b> </b></font></p>
</td>
<font face="Times New Roman">
<td dir="ltr" style="width: 335; height: 16; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check condition of balancing device 
      dismantle pump If necessary<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="40" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">18. Bearings badly worn.</font></p></td>
<font face="Times New Roman">
<td dir="ltr" height="42" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check quiet running of pump. Check 
      coupling alignment</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">(when cold). Check oil supply (pressure, 
      temperature , quantity). Check oil quality and cleanliness.</font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="31" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">19. Case wear rings badly worn.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
<font face="Times New Roman">
<td dir="ltr" height="24" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Fit new case wear rings. Check 
      out-of-round (true running) of rotor. Check presence of foreign bodies In 
      pump </font> </p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 315; height: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">20. Impeller damaged or disintegrated.</font></p></td>
<font face="Times New Roman">
<td dir="ltr" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Fit new Impeller. Check suction head (cavitation). 
      Check system for presence of foreign bodies .<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="64" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">21. Faulty casing seal (excessive Internal 
      loss at throttling gap, rotor clearance exceeded due to wear), so that an 
      excessive loss arises, or water leaks through the casing partition. Water 
      leaks out of metallic sealing face to atmosphere.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font face="Times New Roman">
<font face="Arial" size="2">Replace damaged components by new ones.</font></font></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="25" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h1 dir="ltr" style="margin:0; text-align:center;text-kashida:0%; line-height:100%">
<font face="Arial" size="2">Cause of Trouble</font></h1>
</td>
<td dir="ltr" height="26" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h3 dir="ltr" style="margin:0; text-kashida:0%">
<font face="Arial" size="2">Suggest Remedies</font></h3>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="19" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">22. Rubbing faces of mechanical seal 
      rings badly worn or scored, 0-ring damaged.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
<td dir="ltr" height="19" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Replace damaged components by new ones. 
      Check rotating components for true running (out-of-round). Check materials 
      used In respect of their suitability. Check correct seating of seal 
      components and look out for signs of leakage.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 315; height: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">23. Seal Incorrectly mounted. Unsuitable materials.</font></p></td>
<td dir="ltr" style="width: 317; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Carefully assemble seal. Check materials 
      In respect of their suitability.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">24. Shaft chatters because bearings are 
      worn or because shaft is miss aligned.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Realign coupling (when cold). Pit new 
      bearings. Check rotor for signs of damage.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="17" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">25. Rotor vibrates.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
<td dir="ltr" height="17" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">check suction pressure (cavitation). 
      Check coupling alignment. Check pump Internals for presence of foreign 
      bodies.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">26. Too high a surface pressure In the 
      sealing gap, no fluid available for lubrication and cooling.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Measure fit of mechanical seal anew. 
      Refer to manufacturer.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman" size="2">
<td dir="ltr" height="24" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font face="Arial"><span dir="RTL" lang="AR-SA">. </span>
</font>
<span style="font-family: Arial">27.Defect in cooling fluid supply 
      to mechanical seal</span></p></td>
</font>
<td height="18" width="349">
<p style="margin-left: 6; margin-right: 6">
<font face="Times New Roman" size="2">
<span style="font-family: Arial">Check unobstructed  flow</span><font face="Arial"><span dir="RTL">
</span></font><span style="font-family: Arial">through cooling water freed 
      line</span><font face="Arial"><span dir="RTL" lang="AR-SA"> </span></font></font></p></td>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="23" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h1 dir="ltr" style="margin:0; text-align:center;text-kashida:0%; line-height:100%">
<font face="Arial" size="2">Cause of Trouble</font></h1>
</td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h3 dir="ltr" style="margin:0; text-kashida:0%">
<font face="Arial" size="2">Suggest Remedies</font></h3>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="22" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">28. 
      Excessive clearance gap between cooling housing and spacer sleeve.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Temperature of cooling circuit 
      excessively </font></p></td>
<td dir="ltr" height="22" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Fit a spacer sleeve or a new bush In the 
      cooling housing.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">29. Dirt In cooling circuit to 
      mechanical seal causes scoring of rubbing faces of mechanical seal rings.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Use treated cooling fluid. Fit filters 
      In cooling fluid lines.</font></p>
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><span dir="RTL" lang="AR-SA"> </span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font face="Arial"><span dir="RTL" lang="AR-SA">
<font size="2">. </font> </span>
<font size="2">30.Excessively high axial thrust</font></font></p></td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check balancing device and rotor 
      clearances. Check axial adjustment of rotor.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="10" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">31.Excessive or Insufficient quantity of 
      oil In bearing housing ,Inadequate cooling, unsuitable oil quality, dirty 
      oil, water in the oil.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
<td dir="ltr" height="10" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0">
<span style="font-family: Arial"><font size="2">Check oil quality and quantity</font></span><font face="Arial"><span dir="RTL" lang="AR-SA"><font size="2">,</font></span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">32. Faulty bearing assembly (damage 
      during assembly, wrong assembly, use of two different half bearings (not 
      matched to each other)).</font></p>
</td>
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check bearing components for signs of 
      damage, and assemble them correctly. Check condition and correct register 
      of oil feed hole (force lubrication).<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<td dir="ltr" height="10" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font size="2">33. Dirt in the bearings</font></td>
<font face="Times New Roman">
<td dir="ltr" height="18" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Thoroughly clean bearings, bearing 
      housing, all feed line and oil reservoir, check condition of bearing oil 
      seal and fit a filter In the oil line if necessary.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<td dir="ltr" height="10" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<font size="2">34. Ingress of water into bearing housing</font></td>
<font face="Times New Roman">
<td dir="ltr" height="1" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Remove all rust from bearings and 
      bearing housings. Paint oil compartment with oil-resistant paint. Check 
      bearings, Check clearance of oil scraper rings, change</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">the oil fill.<span dir="RTL" lang="AR-SA"> </span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="48" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">35. 
      Excessive cooling, the liquid cooled bearing promotes condensation In the </font><span style="font-family: Arial"><font size="2">bearing 
      housing when the ambient air humidity</font></span></p>
</td>
<td dir="ltr" height="48" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Monitor the cooling water temperature, 
      vent the bearing compartment thoroughly via the vent plug. Adjust bearing 
      temperature to 60</font><font size="2"><span style="font-family: Arial"></span></font><font face="Arial"><font size="2">C.</font><span dir="RTL" lang="AR-SA"><font size="2"> </font></span></font></p>
</td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="16" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">36. Excessive wear of balancing device 
      component of leaching out of stationary component of balancing device.</font></p>
</td>
<td dir="ltr" height="94" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check functioning of device. Check 
      balance water line.</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Check suction pressure and discharge 
      pressure. Check condition of balancing device and rotor clearances. The 
      balance water pressure should not exceed the pump</font></p>
<p align="left" class="MsoPlainText" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">suction pressure by more than 3 % of the 
      total head at the operating point, unless otherwise specified. Refer to 
      manufacturer.</font></p>
</td>
</font>
</tr>
</table>
</center>
</div>
</font>
<font face="Times New Roman">
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial">MRDS    
    Maintenance  Record Data Sheet         MRDS<br/>
<span dir="ltr">For 
</span></font></b>
</p></font>
<font face="Arial">
<b><span dir="ltr">High Pressure Feed Water Pump</span></b>
</font>
<font face="Times New Roman">
<table border="1" cellpadding="0" cellspacing="0" dir="ltr" height="36" style="border-collapse: collapse; border: medium none" width="635">
<tr dir="ltr" style="height: 54.4pt">
<font face="Arial">
<td align="center" dir="ltr" style="width: 77; height: 2; border: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr">
<font face="Times New Roman">
<span style="font-weight: 400">
<font face="Arial" size="2"><span dir="LTR">Item</span></font></span></font></p></td>
<td align="center" dir="ltr" style="width: 98; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr">
<font face="Times New Roman">
<span style="font-weight: 400">
<font face="Arial" size="2"><span dir="LTR">Setting Value</span></font></span></font></p></td>
</font>
<td align="center" dir="ltr" style="width: 37; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h3 align="right" dir="ltr"><span style="font-weight: 400">
<font face="Arial" size="2"><span dir="LTR">Unit</span></font></span></h3>
</td>
<font face="Arial">
<td align="center" dir="ltr" style="width: 76; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr">
<font face="Times New Roman">
<span style="font-weight: 400">
<font face="Arial" size="2"><span dir="LTR">Before Inspection</span></font></span></font></p></td>
<td align="center" dir="ltr" style="width: 80; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr">
<font face="Arial">
<font face="Times New Roman">
<span style="font-weight: 400">
<font face="Arial" size="2"><span dir="LTR">After Inspection</span></font></span></font></font></p></td>
<td align="center" dir="ltr" style="width: 176; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr">
<font face="Arial" size="2"><span dir="LTR" style="font-weight: 400">
        Remark</span></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height: 71.45pt">
<font face="Arial">
<td align="center" dir="ltr" style="width: 77; height: 30; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">Vibration</font></span></p></td>
<td align="center" dir="ltr" style="width: 98; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font size="2">≤80</font></span></p></td>
<td align="center" dir="ltr" style="width: 37; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">Mic.</font></span></p></td>
<td align="center" dir="ltr" style="width: 76; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2"> </font></span></p></td>
<td align="center" dir="ltr" style="width: 80; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2"> </font></span></p></td>
</font>
<td align="center" dir="ltr" style="width: 176; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<h2 dir="ltr" style="text-align: center; margin-top:0; margin-bottom:0"><span dir="LTR">
<font face="Arial" size="2"> </font></span></h2>
</td>
</tr>
</table>
</font>
<p align="center" class="MsoNormal" dir="ltr" style="text-align: left; margin-top:8; margin-bottom:0">
<b><font face="Arial" size="2">Location:                                                         Pump 
Designation:                                  
Serial no.:<br/>
Tested by:                                                      
Test Date:                             Signature:</font></b></p>
</body>
</html>