<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-007-r0                                                          
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="607">
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></font></b></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="512">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="317">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:<br/></font></b><font size="2">
<span style="font-family: Arial; font-weight: 700">Burner Mazout Pumps, 
      and<br/>
      Fuel Oil Unloading Pumps<br/>
      CLH, N55 </span></font></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2">
<span style="font-family: Arial; font-weight: 700">KRAL- CZECH</span></font></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  P-007-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="177">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Ayon Mousa PS</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="190">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:     </font><font size="2"><b><span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="317">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">E</font></b><span style="font-weight: 700"><font face="Arial" size="2">quipment 
    Inspection  (I1-M1)</font></span><span style="font-size: 12.0pt; font-weight: normal"> </span></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="187">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:  </b></font><b><font face="Arial" size="1"> 21 Feb 2005</font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="187">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  </b></font><b><font face="Arial" size="1">Feb 2010</font></b></p></td></b></tr></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 8"> </p>
<p style="margin-top: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines the 
details equipment inspection steps I1, which must be performed on a monthly 
bases indicated by M1 in the title block. </span></p>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">This pump is used for 
supply the boiler with mazout. </span></p>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng. Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by 
eng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, 
and approved by eng. Michael Goerge. Head sector of Ayoun  Moussa steam 
power station 2x320 MW.</span></p>
<p align="justify" class="MsoBodyText3" dir="ltr" style="text-kashida:0%; margin-top:0; margin-bottom:8">
<span dir="ltr" style="FONT-SIZE: 12pt">This document is accepted by eng. Samir 
Abd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud 
Mohamed Soliman; EDEPC admin and financial inspection, quality control General 
Director and supervisor of inspection and quality control head sector.</span></p>
<h1 style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 16.0pt">
<span style="font-weight: 400">
<font size="3">Technical specification of 
Burner Mazout Pumps:</font></span></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="67%">
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Item</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Burner mazout pimps</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">No. of burner mazout pumps</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">3 for each unit</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Type : of burner mazout pumps</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump-series CLH</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Kral - czech</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Capacity</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">852 L/min</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">29 Bar</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal setting</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">35 Bar</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Fluid</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">mazout</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Speed</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">1450 RPM</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">6309 - 2Z / C3 SKF</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Type of recommended grease</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Mobil EP # 2 </font> </p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Motor power</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">47.5 kw</font></p></td>
</tr>
</table>
<h1 style="text-align: left; text-kashida: 0%; margin-top:8; margin-bottom:0">
<span style="font-weight: 400">
<font size="3">Technical specification of Fuel 
Oil unloading Pumps</font></span></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber2" style="border-collapse: collapse" width="67%">
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Item</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Fuel oil unloading pumps</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">No. of fuel oil unloading pumps</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Type : of fuel oil unloading pumps</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump - series N55</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">KRAL - CZECH</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Capacity  </font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">946 L / min</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">3 Bar</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal 
    setting</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">4 Bar</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Fliid</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">mazout</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Speed</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">1450 RPM</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Fag 6311 / C3</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Type of recommended oil</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Mobil ISO VG # 46</font></p></td>
</tr>
<tr>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Motor power</font></p></td>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">11.4 kw</font></p></td>
</tr>
</table>
</blockquote>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued, the qualified maintenance staff should cany the 
  suitable safety category</span></p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">
  Safety fence  with caution marks surrounding the work area is required.</span></p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
  Wear safety and healthy equipment as safety helmets shoes, gloves,  etc</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the circuit breaker for the motor of tills pump</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the electrical cable feeding of the motor of this pump</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  The pump must be isolated mechanically by closing suction and delivery valve</p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-8; margin-bottom:0">
  Complete maintenance tool set.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Cleaning fluid, manual puller.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Suitable lifting device feeler gauge.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Hammer, torque wrench,
  Dial indicator.</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="left">Work to be Carried Out</p>
</b>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-bottom:8; margin-top:12">
<font face="Arial" size="4">Inspection Before Isolated the Pump 
  Mechanically and Electrically</font></p></font><font face="Times New Roman"><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber7" style="border-collapse: collapse" width="93%">
<tr>
<td align="center" height="26" width="7%">
<p align="center" style="margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">
    Steps</font></p></td>
<td align="left" height="26" width="61%">
<p align="center" style="margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">
    Works to be carried out</font></p></td>
</tr></table></font>
<td align="center" height="26" width="17%"><font face="Arial" size="2">
    Reference Value</font></td>
<font face="Arial" size="2">
<td align="center" height="26" width="15%"><font face="Arial" size="2">Test 
    Results</font></td>

</font>
<font face="Times New Roman">
<tr>
<font face="Times New Roman" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></p></td>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check any noise of the pump</font></p></td>
<td align="center" height="1" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">90 dB</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Times New Roman" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    2.</font></p></td>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check any vibration of the pump</font></p></td>
<td align="center" height="1" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.8 mm/s</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
</font>
<font face="Arial" size="2">
<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">3.</p></td>
</tr></font>
<font face="Times New Roman">
<font face="Times New Roman" size="5">
<td align="left" height="7" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check the amount of leakage from the 
    mechanical seal</font></p></td>
<td align="center" height="7" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>

</font>
<font face="Arial" size="2">
<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">4.</p></td>
</tr></font>
<font face="Times New Roman">
<font face="Arial" size="5">
<td align="left" height="1" width="62%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> Check 
    any leakage of lubricating grease from bearing house of pump</font></p></td>
<td height="1" width="17%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>

<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5.</font></p></td>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check any leakage from the piping 
    connections to the pump</font></p></td>
<font face="Times New Roman" size="5">
<td align="center" height="7" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Arial" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6.</font></p></td>
</font>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check the pressure in the pump's deliver
    </font></p></td>
<font face="Arial" size="5">
<td height="1" width="17%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Arial" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7.</font></p></td>
</font>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check the temperature of all bearing 
    houses.</font></p></td>
<td align="center" height="1" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&lt;70 C</font></p></td>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>

<font face="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:0">
  Notes :</p></font><font face="Arial">.  
  ................................................................................................................................</font><font face="Arial"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  .................................................................................................................................................</p></p></font><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">.................................................................................................................................................</font> <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   </p></p></font><font face="Arial" size="5"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Arial" size="4">Inspection After Isolated the Pump 
  Mechanically and Electrically</font></p></font><font face="Times New Roman"><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber7" style="border-collapse: collapse" width="93%">
<tr>
<td align="center" height="29" width="7%">
<p align="center" style="margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">
    Steps</font></p></td>
<td align="left" height="29" width="61%">
<p align="center" style="margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">
    Works to be carried out</font></p></td>
</tr></table></font>
<font face="Arial">
<td align="center" height="29" width="17%"><font face="Arial" size="2">
    Reference Value</font></td>
<font face="Arial" size="2">
<td align="center" height="29" width="15%"><font face="Arial" size="2">Test 
    Results</font></td>
</font>

</font>
<font face="Times New Roman">
<tr>
<font face="Times New Roman" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></p></td>
<td align="center" height="1" width="62%">
<p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2"> Check the coupling bolts tightening </font></p></td>
<td align="center" height="7" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Times New Roman" size="5">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    2.</font></p></td>
</font>
<td align="center" height="1" width="62%">
<p align="left"><font face="Arial" size="2"> Prevent the leakage of lubricating grease in bearing housing 
    of the pump</font></p></td>
<font face="Arial" size="5">
<td height="1" width="17%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">3.</p></td>
</font>
<td align="left" height="7" width="62%"><font face="Arial" size="2"> Retighten the bolts connected pump and motor with foundation</font></td>
<font face="Times New Roman" size="5">
<td align="center" height="7" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="7%">
<p style="margin-top: 2; margin-bottom: 2">4.</p></td>
</font>
<font face="Arial" size="5">
<td align="left" height="1" width="62%"><font face="Arial" size="2"> Check the alignment between pump and motor</font></td>
<td height="1" width="17%">
<p align="center" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">OK - Not OK</font></p></td>
</font>
<td align="center" height="1" width="15%">
<p style="margin-top: 2; margin-bottom: 2"></p></td>
</tr>

</font>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:0">
  Notes :</p></font><font face="Arial">.  
  ................................................................................................................................</font><font face="Times New Roman"><font face="Arial"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">.................................................................................................................................................</font><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">.................................................................................................................................................</font><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   </p></p></p></p></p></p></p></p></p></p></p></p></p></font><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber6" style="border-collapse: collapse" width="95%">
<tr>
<td align="center" colspan="3" height="119" style="border-left-style: solid; border-left-width: 1; border-right: 1px solid #111111; border-top: 1px solid #111111; border-bottom-style: solid; border-bottom-width: 1" valign="middle" width="100%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
<img border="0" height="298" src="graphics/P-007-030-01.jpg" width="689"/></font></p>
</td>
</tr>
</table></font>
<font face="Arial">
</font>
<font face="Times New Roman">
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Measuring 
    Point</font></p></td>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Distance m</font></p></td>
<td align="center" height="20" style="border-right-color: #111111; border-right-width: 1" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Noise 
    Pressure level dB</font></p></td>
</tr>
<tr>
<td align="center" height="4" style="border-left-color: #111111; border-left-width: 1" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="4" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="4" style="border-right-color: #111111; border-right-width: 1" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.1</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="20" style="border-right-color: #111111; border-right-width: 1" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></p></td>
<td align="center" height="1" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="1" style="border-right-color: #111111; border-right-width: 1" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78.578.6</font></p></td>
</tr>
</font>
<font face="Arial" size="2">
<tr>
<td align="center" height="4" style="border-left-color: #111111; border-left-width: 1" width="33%">
<p style="margin-top: 2; margin-bottom: 2">4</p></td>
</tr></font>
<font face="Times New Roman">
<td align="center" height="4" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="4" style="border-right-color: #111111; border-right-width: 1" width="34%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>


</font>
<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="margin-top: 4; margin-bottom: 0"><font face="Arial" size="2">Location:                                                         Pump 
Code:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></p>
</b>
</font>
</body></html>