<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-030-r0                                                           
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="618">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">
<img border="0" height="201" src="../../images/mpis-1.gif" width="59"/></font></b></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="523">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="335">
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font></b><font size="2">
<span style="font-family: Arial; font-weight: 700">Burner Mazout Pumps, 
      Fuel Oil unloading Pumps<br/>
      CLH, N55 </span></font></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2">
<span style="font-family: Arial; font-weight: 700">KRAL- CZECH</span></font></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   P-030-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="170">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   أيون موسى PS</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="335">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">E</font></b><span style="font-weight: 700"><font face="Arial" size="2">quipment 
    Inspection  (I1-M6)</font></span><span style="font-size: 12.0pt; font-weight: normal"> </span></p></td><b>
<td align="left" dir="ltr" height="33" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:  </b></font><b><font face="Arial" size="1"> 21 Feb 2005</font></b></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1">Feb 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines the 
details equipment inspection steps I2, which must be performed every six months 
bases indicated by M6 in the title block. </span></p>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">This pump is used for 
supply the boiler with mazout. </span></p>
<p class="MsoBodyText2" dir="ltr" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by 
eng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, 
and approved by eng. Michael Goerge. Head sector of Ayoun  Moussa steam 
power station 2x320 MW.</span></p>
<p align="justify" class="MsoBodyText3" dir="ltr" style="text-kashida:0%; margin-top:0; margin-bottom:8">
<span dir="ltr" style="FONT-SIZE: 12pt">This document is accepted by eng. Samir 
Abd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud 
Mohamed Soliman; EDEPC admin and financial inspection, quality control General 
Director and supervisor of inspection and quality control head sector.</span></p>
<h1 style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 16.0pt">
<font size="2"><span style="font-family: Arial">Technical specification of 
Burner Mazout Pumps </span></font></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="71%">
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Item</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">Burner mazout pimps</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">No. of burner mazout pumps</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">3 for each unit</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Type : of burner mazout pumps</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump-series CLH</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">Kral - czech</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Capacity 1 / min</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">852</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure (bar)</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">29</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal setting</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">35</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Fluid</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">mazout</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">R.P.M.</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">1450</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">6309 - 2Z / C3 SKF</font></p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Type of recommended grease</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">Mobil EP # 2 </font> </p></td>
</tr>
<tr>
<td width="49%">
<p style="margin-left: 6"><font face="Arial" size="2">Motor power kw</font></p></td>
<td width="51%">
<p style="margin-left: 6"><font face="Arial" size="2">47.5</font></p></td>
</tr>
</table>
<h1 style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:8; margin-bottom:0">
<font size="2"><span style="font-family: Arial">Technical specification of Fuel 
Oil unloading Pumps</span></font></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber2" style="border-collapse: collapse" width="71%">
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Item</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Fuel oil unloading pumps</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">No. of fuel oil unloading pumps</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Type : of fuel oil unloading pumps</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump - series N55</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">KRAL - CZECH</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Capacity 1 / min</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">946</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure (bar)</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">3</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal setting (bar)</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Fliid</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">mazout</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">R.P.M</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">1450</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Fag 6311 / C3</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">نوع الزيت الموصى به</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">Mobil ISO VG # 46</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 6"><font face="Arial" size="2">Motor power kw</font></p></td>
<td width="52%">
<p style="margin-left: 6"><font face="Arial" size="2">11.4</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued, the qualified maintenance staff should cany the 
  suitable safety category</span></p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">
  Safety fence  with caution marks surrounding the work area is required.</span></p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
  Wear safety and healthy equipment as safety helmets shoes, gloves,  etc</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the circuit breaker for the motor of tills pump</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the electrical cable feeding of the motor of this pump</p></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0">
  The pump must be isolated mechanically by closing suction and delivery valve</p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Complete maintenance tool set.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Cleaning fluid, manual puller.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Suitable lifting device feeler gauge.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Hammer, torque wrench.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Dial indicator.</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: 0">  
</p></font>
<font face="Arial" size="2">
 
</font>
<font face="Arial" size="5">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-4; margin-bottom:0">
<font face="Arial" size="4">Inspection Before Isolated the Pump 
  Mechanically and Electrically</font></p></font><b><font face="Arial" size="5"><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="196" id="AutoNumber3" style="border-collapse: collapse" width="94%">
<tr>
<td align="center" height="38" width="7%"><font size="2">خطوات</font></td>
<td align="center" height="38" width="57%"><font size="2">Works to be Carried out</font></td>
<td align="center" height="38" width="17%"><font size="2">جلسة <br/>
    (reference value)</font></td>
<td align="center" height="38" width="20%"><font size="2">Test Results</font></td>
</tr>
</table></font>
<tr>
<td align="center" height="20" width="7%"><font face="Arial" size="2">1.</font></td>
<td height="20" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check any vibration of the pump</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">1.8 mm/s</font></td>
<td align="center" height="20" width="20%"> </td>
</tr>
<tr>
<td align="center" height="23" width="7%"><font face="Arial" size="2">2.</font></td>
<td height="23" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check any noise of the pump</font></p></td>
<td align="center" height="23" width="17%"><font face="Arial" size="2">90 dB</font></td>
<td align="center" height="23" width="20%"> </td>
</tr>
<tr>
<td align="center" height="28" width="7%"><font face="Arial" size="2">3.</font></td>
<td height="28" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the amount of leakage from stuffing box 
    and minimized it by retighten the mechanical seal bolts</font></p></td>
<td align="center" height="28" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="28" width="20%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%"><font face="Arial" size="2">4.</font></td>
<td height="20" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check any leakage from the pipe's connections to 
    the pump</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="20%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%"><font face="Arial" size="2">5.</font></td>
<td height="20" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check leakage of lubricating grease in bearing 
    house of the pump</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="20%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%"><font face="Arial" size="2">6.</font></td>
<td height="20" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the pressure in the pump's delivery</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="20%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%"><font face="Arial" size="2">7.</font></td>
<td height="20" width="63%">
<p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the temperature of all bearing house, it 
    must be less than 70C</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">&lt;70C</font></td>
<td align="center" height="20" width="20%"> </td>
</tr>
</b>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  Notes :</p></font><font face="Times New Roman"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  ..................................................................................................................................................</p></p></font><font face="Arial" size="5"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="4">Inspection After Isolated the Pump 
  Mechanically and Electrically</font></p></font><b><font face="Arial" size="5"><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="156" id="AutoNumber7" style="border-collapse: collapse" width="93%">
<tr>
<td align="center" height="1" width="7%"><font size="2">خطوات</font></td>
<td align="center" height="1" width="49%"><font size="2">Works to be Carried out</font></td>
<td align="center" height="1" width="18%"><font size="2">جلسة <br/>
    (reference value)</font></td>
<td align="center" height="1" width="27%"><font size="2">Test Results</font></td>
</tr>
</table></font>
<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 0; margin-bottom: 0">1.</p></td>
<td align="left" dir="ltr" height="1" width="61%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> Check the screw spindle and casing from mechanical wear and 
    <br/>
 measure the clearances by dismantle the pump</font></p></td>
<td align="center" height="1" width="17%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK Not OK</font></p></td>
<td align="center" height="1" width="27%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
</tr>
<tr>
<td align="center" height="20" width="7%">2.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the bearings in pump</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
<tr>
<td align="center" height="36" width="7%">3.</td>
<td align="left" dir="ltr" height="36" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Change the mechanical seal if leakage is heavy and didn't 
    prevented by tighten </font> </p></td>
<td align="center" height="36" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="36" width="27%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%">4.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Prevent the leakage of lubricating grease from bearing house 
    of the pump</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%">5.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Change the lubricating grease in pump</font></p></td>
<td align="center" height="20" width="18%"><font face="Arial" size="2">2/3 من الزجاج الجانبي الزيتي</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%">6.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the coupling's bolts and change if needed</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%">7.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Retighten all bolts connected pump and motor with foundation</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
<tr>
<td align="center" height="20" width="7%">8.</td>
<td align="left" dir="ltr" height="20" width="61%">
<p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Check the alignment between pump and motor</font></p></td>
<td align="center" height="20" width="17%"><font face="Arial" size="2">OK Not OK</font></td>
<td align="center" height="20" width="27%"> </td>
</tr>
</b>
<font face="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:0">
  Notes :</p></font><font face="Times New Roman"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  ..................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
   </p></p></p></p></p></p></font><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="372" id="AutoNumber6" style="border-collapse: collapse" width="79%">
<tr>
<td align="center" colspan="3" height="254" width="100%">
<img border="0" height="303" src="graphics/P-007-030-01.jpg" width="699"/></td>
</tr>
<tr>
<td align="center" height="30" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Measuring 
    Point</font></p></td>
<td align="center" height="30" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Distance m</font></p></td>
<td align="center" height="30" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Noise 
    Pressure level dB</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.1</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78</font></p></td>
</tr>
<tr>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></p></td>
<td align="center" height="20" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="20" width="34%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78.578.6</font></p></td>
</tr>
<tr>
<td align="center" height="23" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="center" height="23" width="33%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" height="23" width="34%">
<p style="margin-top: 2; margin-bottom: 2"> </p></td>
</tr>
</table>
<p align="left"><b><font face="Arial" size="2">Location:                                                         Pump 
Code:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>