<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-031-r0                                                   
APPROVED</title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="83">
<tr>
<td dir="rtl" height="1" rowspan="6" valign="middle" width="60">
<p align="center" dir="rtl">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" dir="rtl" height="1" valign="top" width="477">
<table border="0" dir="rtl" height="33" width="471">
<tbody>
<tr>
<td dir="rtl" height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" dir="rtl" height="29" width="248">
<p dir="rtl"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td dir="rtl" height="72" rowspan="3" valign="top" width="274"><font face="Arial" size="1"><b>معدات:</b></font><h1 align="right" style="margin: 0">
<font face="Arial" size="2">Boiler Feed  Water Pump </font></h1>
<h1 align="right" style="margin: 0"><font face="Arial" size="2">بينغهام الولايات المتحدة الأمريكية</font></h1>
</td>
<td dir="rtl" height="4" valign="top" width="185">
<p align="right" dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2">  </font></b>
<font face="Arial" size="2">
<span style="line-height: 150%; font-weight: 700">P-031-r0</span></font></p></td></tr>
<tr>
<td dir="rtl" height="1" valign="top" width="185">
<font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
     
    طلخا CCPS</font></span></b></td></tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="182">
<p align="right"><font face="Arial" size="1">حالة:</font>      
    <font face="Arial" size="2"><b>موافقة</b></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="top" width="274"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (I1-M6 )</font></b></font></td>
<td dir="rtl" height="1" valign="TOP" width="175"><font face="Arial" size="1"><b>
    Date Approved:     11 Jan 2004</b></font></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="175">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    ستتم المراجعة:   يناير 2009</b></font></td>
</tr></table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="font-size:12.0pt;line-height:150%">
  This water pump used to transfer feed water from low press-drum to high press-drum.</span></font></p>
<p align="justify" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8"><font face="Times New Roman" size="3">This
  document out outlines the equipment inspection check list I1, which must be performed 
  every six months as indicated by M6 in the above title block.</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl"><font face="Times New Roman">
<span style="font-size:12.0pt;line-height:100%">The first draft initiated by 
  eng. Mamdoh Anber, tested by eng. Mohamed Abd ElaL and revised by EDEPC 
  quality control eng.Samir Abd El Gelil, accepted by general director eng. 
  Yosry Abdel Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha 
  Power Station.</span></font></span></p>
</blockquote>
<b>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<u><span style="font-size:10.0pt;font-family:Arial">Technical Specifications :</span></u></p>
<blockquote>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Manufacture 
                            : Bingham - USA</span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Type model 
                             : horizontal 12- stage split case </span></font>
</p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Fluid 
                                        : Boiler feed water </span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Pump speed ( 
  R.P.M )            : 2960</span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Bearing 
  lubrication type           : Oil Ring </span></font></p>
</blockquote></b>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">ظروف التشغيل العادية 
     الشفط       التفريغ</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Flow rate  ( GPM ) 
                    220             
  220</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Temp 
  F                                     228             229</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Press PSIA                        
           29               868</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">TDH- 
  Ft                                                        2300</span></p>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
    يجب إصدار أمر العمل و
    <font face="Times New Roman"><span dir="rtl">طاقم صيانة مؤهل 
    يجب أن تحمل فئة السلامة المناسبة.</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl">سياج أمان مع علامات تحذير 
    المحيطة بمنطقة العمل.</span></font></p></li>
<li>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman" size="3">
    ارتداء خوذة السلامة، الحزام، الأحذية، .... الخ</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">HRSG خارج الخدمة.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">ضع محدد المثبط في وضع الإغلاق.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">افصل مصدر الطاقة عن مشغل المثبط وضع علامة عليه.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">All safety precautions must be followed by safety dep</span></p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">S</font><font face="Times New Roman" size="3">afety 
    خوذة، حزام، أحذية، </font><font face="Times New Roman">.... إلخ</font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Spanners, Cleaning fluid, Rags</span></p></li>
</ul>
<b>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b>
<font size="3">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Drain pump case and bearing housing</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Remove the constant level oilers to prevent breakage</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Remove coupling cover</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Disconnect pump  driver coupling</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Remove the coupling spacer and coupling spacer and coupling hub .</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Disassembly pump bearing ( Driver side )</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Disassembly pump thrust bearing ( end side )</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Disassembly mechanical seal ( driver side &amp; end side )</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check pump base fixation</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check driver shaft run out</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check bearings housing for wear and cracks</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check ball bearing condition ( Change if needed )</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check oil condition ( Change if needed  )</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;line-height:
150%">Check alignment between pump and motor</span></p>
</li>
</ol>
</font>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                       
 
                               
رمز المعدات:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body>
</html>