<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-031-r0                                        
APPROVED</title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="595">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="500">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="35" rowspan="3" valign="TOP" width="303">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font>
<font face="Arial" size="2">Boiler Feed  Water Pump </font></b>
<h1 align="right" style="margin: 0"><font face="Arial" size="2">بينغهام الولايات المتحدة الأمريكية</font></h1>
</p></td>
<td align="right" dir="rtl" height="1" valign="TOP" width="179"><font face="Arial" size="1">وثيقة
      لا:</font><b><x3><font face="Arial" size="3"> </font></x3><font face="Arial" size="2">  </font>
</b>
<font face="Arial" size="2">
<span style="line-height: 150%; font-weight: 700">P-032-r0</span></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="179"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
       طلخا CCPS</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="179"><font face="Arial" size="1">حالة:</font>        <font size="2"><b><span style="font-family: Arial">موافقة</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="303"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<font face="Arial" size="2">Minor Maintenance Procedure (P1-Y5)</font></b></td>
<td dir="rtl" height="1" valign="TOP" width="187"><font face="Arial" size="1"><b>
    Date Approved:     11 Jan 2004</b></font></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="187">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    ستتم المراجعة:   يناير 2009</b></font></td>
</tr>
</table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="font-size:12.0pt;line-height:150%">
  تستخدم مضخة المياه هذه لنقل مياه التغذية من أسطوانة الضغط القانونية إلى أسطوانة الضغط العالية.</span></font></p>
<p align="justify" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8"><font face="Times New Roman" size="3">This
  document out outlines the minor maintenance procedure P1, which must be performed 
  every five years as indicated by Y5 in the above title block.</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl"><font face="Times New Roman">
<span style="font-size:12.0pt;line-height:100%">The first draft initiated by 
  eng. Mamdoh Anber, tested by eng. Mohamed Abd El3aL and revised by EDEPC 
  quality control eng. Samir Abd El Gelil, accepted by general director eng. 
  Yosry Abd El Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha 
  Power Station.</span></font></span></p>
</blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<b><u><span style="font-size:10.0pt;font-family:Arial">Technical Specifications 
:</span></u></b></p>
<blockquote>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Manufacture 
                            : Bingham - USA</span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Type model 
                             : horizontal 12- stage split case </span></font>
</p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Fluid 
                                        : Boiler feed water </span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Pump speed ( 
  R.P.M )            : 2960</span></font></p>
<p class="MsoHeading7" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-weight: normal">Bearing 
  lubrication type           : Oil Ring </span></font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">ظروف التشغيل العادية 
     الشفط       التفريغ</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">معدل التدفق (جالون/دقيقة) 
                    220             
  220</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Temp 
  F                                     228             229</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Press PSIA                        
           29               868</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">TDH- 
  قدم                                                2300</span></p>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
    يجب إصدار أمر العمل و
    <font face="Times New Roman"><span dir="rtl">طاقم صيانة مؤهل 
    يجب أن تحمل فئة السلامة المناسبة.</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></p></li>
<li>
<p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman" size="3">
    Wear safety and healthy equipment as Helmet, belt, shoes, .... etc</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">HRSG خارج الخدمة.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">ضع محدد المثبط في وضع الإغلاق.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Disconnect the power supply of damper actuator and tag it.</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">All safety precautions must be followed by safety dep.</span></p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">S</font><font face="Times New Roman" size="3">afety 
    خوذة، حزام، أحذية، </font><font face="Times New Roman">.... إلخ</font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Spanners, Cleaning fluid, and Rags</span></p></li>
</ul>
<b>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b>
<h2 style="margin: 0; line-height:100%"> </h2>
<h2 dir="rtl" style="line-height:100%; text-align: right; margin-left:0; margin-right:0; margin-top:0; margin-bottom:-9">
<font face="Arial" size="4">
<span style="text-decoration: none; font-weight:400">التفكيك</span></font></h2>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Drain pump case and bearing housing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Remove the constant level <font color="#0000FF">مزيتات</font> to prevent 
  breakage.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Remove coupling cover.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Disconnect pump  driver coupling.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Remove the coupling spacer and coupling spacer and coupling hub.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Disassembly pump bearing ( Driver side ).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Disassembly pump thrust bearing ( end side ).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Disassembly mechanical seal ( driver side &amp; end side ).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Remove cooling water pipes.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Unbolt pump casing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Lift out upper casing half.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Lift out pump shaft.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Remove the old gasket (from casing two halves).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check pump base fixation  .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check driver shaft run out .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check bearings housing for wear and cracks.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check ball bearing condition (Change if needed).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Change lube. oil.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  تحقق من المحاذاة بين المضخة والمحرك.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check upper &amp; lower halves of pump casing for wear and cracks.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check all impellers for wear and cracks.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check wear rings  sleeves - keys for wear and cracks.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check stage piece  center stage sleeve for wear , cracks and damage.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 5">
  Check pump rotor for wear, damage and deformation.</p></li>
</ol>
<h2 dir="rtl" style="text-align: right; line-height:100%; margin-left:0; margin-right:0; margin-top:-3; margin-bottom:-6">
<span dir="rtl" style="text-decoration: none">
<font face="Arial" size="4"><span style="font-weight: 400">حَشد</span></font></span></h2>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Apply good cleaning for all pump parts.<span style='font-family:"Bookman Old Style"'>  
  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  أعد تثبيت دوار المضخة في نصف الغلاف السفلي. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Put new gasket. </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Reinstall upper casing half.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Rebolt upper and lower casing halves.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Reinstall mechanical seal in both sides.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  أعد تثبيت المحامل الأمامية والخلفية.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Using heating reinstall coupling <font color="#0000FF">hub</font> (pump&amp;motor 
  shafts). </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Do alignment check between pump &amp; motor shafts.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 6">
  Reinstall coupling sleeve and reassemble pump  motor coupling.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
  Reinstall cooling water pipes.</p></li>
</ol>
<p class="MsoHeading8" dir="rtl" style="text-align: right; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<span style='font-size:12.0pt;
font-family:"Bookman Old Style";font-weight:normal'><u>NOTE:</u>    
</span>انظر الشكل 1 و2 و3 <br/>
       1. 
  Distance between motor shaft &amp; pump motor = 7 inches.<br/>
       2. 
  Pump is higher.02 inches than motor.</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                       
 
                               
رمز المعدات:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" height="881" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-01.jpg" width="659"/></p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
Figure (1): Typical 5-stage MSD case</p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" height="978" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-02.jpg" width="452"/></p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
Figure (2): Cross section of typical cw rotation 5-stage MSD case</p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="562" style="border-collapse: collapse" width="83%">
<tr>
<td align="center" height="206" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="211" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-05.jpg" width="217"/></p></td>
</tr>
<tr>
<td align="center" height="23" width="50%">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Driver Shaft run out</font></b></p></td>
</tr>
<tr>
<td align="center" height="348" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="348" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-5a.jpg" width="372"/></p></td>
</tr>
<tr>
<td align="center" height="1" width="50%">
<p style="margin-top: 0; margin-bottom: 0"> Figure (3): Parallel 
    alignment with straight edge</p></td>
</tr>
<tr>
<td align="center" height="204" width="50%">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="342" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-04.jpg" width="386"/></p></td>
</tr>
<tr>
<td align="center" height="5" width="50%"> Figure (3): Angular 
    alignment with taper or feeler gage</td>
</tr>
</table>
</body>
</html>