<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-033-r0                                                         
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="614">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="209" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="519">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="77" rowspan="3" valign="TOP" width="314"><b><font face="Arial" size="1">معدات:<br/>
</font><font face="Arial" size="2">مضخة نقل المازوت 
    </font></b>
<font size="2"><span style="font-family: Arial; font-weight: 700">f</span></font><span style="font-family: Arial; layout-grid-mode: line; font-weight: 700"><font size="2">or 
    Daily Tank</font></span><b><font face="Arial" size="2"><br/>
    323FF-550, G3DH - 250<br/>
</font></b>
<span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
<font size="2">Transamerica delaval IMO
    Pump Division
    USA</font></span></td>
<td dir="rtl" height="33" valign="TOP" width="187"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">    P-033-r0</span></b></td>
</tr>
<tr>
<td dir="rtl" height="22" valign="TOP" width="187"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
       Abou Soltan PS</font></span></b></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="187">
<p align="right" dir="rtl"><font face="Arial" size="1">حالة:</font><b><font face="Arial" size="2">        موافقة</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="314"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">فحص المعدات (I1-M6)</font></span></b></td>
<td dir="rtl" height="1" valign="TOP" width="180"><font face="Arial" size="1"><b>
    تمت الموافقة عليه
    التاريخ:     03 أغسطس  2004 </b></font></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="180">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:   Aug  2009</b></font></td>
</tr>
</table>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
This document  outlines  the  equipment inspection I1, which 
performed every six month as indicated by M6 in the title block. The same 
procedures will be applied for all pumps have the same technical specification 
mentioned at the last page of this document.</font></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
Mazout (Screw pump) transfer pump function to transfer mazout from main tank to 
another main tank or to transfer mazout from main tank to daily tank.</font></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
المسودة الأولى بدأها المهندس. عماد الدين علي عبد الله، تم اختباره في 16 مارس/آذار 
2004، قبلت من قبل المهندس. محمد عبد الكريم على المدير العام، مراجعة م. صادق مسعود، منقح من قبل EDEPC 
مراقبة الجودة م. سمير عبد الجليل، معتمد من م. مختار عبد اللطيف 
رئيس قطاع محطة كهرباء أبو سلطان ومعتمد من م. علي مصطفى الليثي فحص EDEPC 
&amp; الجودة 
السيطرة على قطاع الرأس.</font></p>
</blockquote>
<p dir="rtl">
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">Safety 
    fence with caution marks must be surrounding the work area,</font></p>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the circuit 
    breaker for Motor of this Pump.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the electrical 
    cable bearing of the motor of this pump</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">The pump <font size="3">
    must be i</font>يتم عزلها ميكانيكيًا عن طريق إغلاق صمامات الشفط والتوصيل 
    واستنزافها.</p>
</li>
</li></li></font>
</ul>
<p dir="rtl">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<ul dir="rtl">
<font face="Times New Roman">
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
  مجموعة أدوات الصيانة الكاملة.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
  سائل التنظيف وجهاز الرفع المناسب.</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
  Manual puller, Feeler gauge, oil type
      <span style="font-size: 12.0pt; layout-grid-mode: line">WT = 0.19 LB</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
  Lessen set screws, and grease.</p></li>
</font></ul>
<b><font face="Arial" size="5"><p align="right" dir="rtl">العمل المراد تنفيذه</p>
</font>
</b>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<font size="4">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Before Isolating the Pump Mechanically and Electrically</span></font><font face="Times New Roman"><span style="line-height: 150%; layout-grid-mode: line">   </span>
</font></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check the 
      direction of the motor rotation.</span></p>
</li>
<li>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
      Check for <span style="layout-grid-mode: line">any 
      unusual noise or vibration and prevent it if found.</span></p></li>
<li>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Be 
      sure there is 
      no any leakage from any gasket or any O ring and prevent it if 
      found.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">تحقق من الضغط في توصيل المضخة.</span></p>
</li>
<li>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">
      Check quantity </span>
<span style="font-size: 12.0pt; layout-grid-mode: line">delivered of the pump</span></p></li>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; layout-grid-mode: line; text-decoration:underline">
ملحوظات:</span></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2">  </font></p>
<p class="MsoNormal" style="margin-top:0; margin-bottom:0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="4">After Isolated the Pump Mechanically and Electrically</font></span></p>
<ol>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">تحقق من المكره 
      والغلاف من التآكل الميكانيكي وقياس الخلوصات به 
      تفكيك المضخة.</font></span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check the bearing 
      in pump.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Prevent the 
leakage from gasket or O ring, change it if any.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check the couplings 
pins 
    and change grease of coupling.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Retighten all 
      bolts connected pump and motor with foundation.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check the alignment 
    between pump and motor.</span></p>
<div align="center">
<center>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="109" style="border-collapse: collapse; border: medium none; margin-left: -81.45pt" width="462">
<tr style="height: 25.5pt">
<td align="center" style="width:302;border:1.5pt double windowtext;height:29; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<font face="Arial">غرض</font></td>
<td align="center" style="width: 103; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<font face="Arial">جلسة</font></td>
<td align="center" style="width: 113; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<font face="Arial">قبل</font></td>
<td align="center" style="width: 125; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<font face="Arial">بعد</font></td>
</tr>
<tr style="height: 25.5pt">
<td align="center" style="width:302;border:1.5pt double windowtext;height:23; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">التشحيم بالوزن (I ب)
      </span></font></p></td>
<td align="center" style="width: 103; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">0.28</span></font></p></td>
<td align="center" style="width: 113; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td align="center" style="width: 125; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
</tr>
<tr style="height: 25.5pt">
<td align="center" style="width: 302; height: 25; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">Operating Alignment Limits</span></font></p></td>
<td align="center" style="width: 103; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial"><u>
<span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></p></td>
<td align="center" style="width: 113; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td align="center" style="width: 125; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
</tr>
<tr style="height: 25.5pt">
<td align="center" style="width: 302; height: 24; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">Gap of Coupling</span></font></p></td>
<td align="center" style="width: 103; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">0.125</span></font></p></td>
<td align="center" style="width: 113; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td align="center" style="width: 125; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
</tr>
<tr style="height: 25.5pt">
<td align="center" style="width: 302; height: 24; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">Cover Bolt Torque</span></font></p></td>
<td align="center" style="width: 103; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">200 Ib In </span></font></p></td>
<td align="center" style="width: 113; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
<td align="center" style="width: 125; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
       </td>
</tr>
</table>
</center>
</div>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin-top: 10; margin-bottom: 8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Change lubrication 
      of coupling (</span><font face="Times New Roman"><span style="font-size: 12.0pt; layout-grid-mode: line">WT 
      = 0.19 LB</span></font><span style="font-size: 12.0pt; layout-grid-mode: line">).</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin-top: 10; margin-bottom: 8">
<span style="font-size: 12.0pt; layout-grid-mode: line">يتغير </span>the 
      packing if leak is heavy and didn't prevented by tightening the gland 
      bolts. </p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check 
    the temperature of </span>التعبئة
      <span style="font-size: 12.0pt; layout-grid-mode: line">house</span><span style="layout-grid-mode: line"><font size="3"> 
it should be &lt; 100<span dir="RTL"> </span>F</font></span></p>
</li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: -8px; MARGIN-BOTTOM: -8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-WEIGHT: normal; FONT-FAMILY: Arial">
<font size="4">Return Pump into Service</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<span style="FONT-FAMILY: Times New Roman">Operate the 
  pump by coordination with the shift engineer.</span> </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; direction: rtl; unicode-bidi: embed; text-align: right">
<font face="Times New Roman">Ensure that the pump is OK, 
  direction of rotation is correct and record the readings of pressure, 
  temperature, vibration, according to the technical specification table, and compare with the previous reading.</font> </p></li>
</ol>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"><b>Technical Specification of  Pumps</b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="30" id="AutoNumber3" style="border-collapse: collapse" width="551">
<tr>
<td align="center" height="24" valign="middle" width="209">
<font face="Arial" size="2">Name 
    of pump</font></td>
<td align="center" height="24" valign="middle" width="339">
<font face="Arial" size="2">مضخة نقل المازوت<b> </b>
</font></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="209">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">No. of Pumps</span></font></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3"><font size="2">3</font></p></td>
</tr>
<tr>
<td align="center" height="22" valign="middle" width="209">
<font face="Arial" size="2">
<span style="layout-grid-mode: line">Pump Type</span></font></td>
<td align="center" height="22" valign="middle" width="339">
<font face="Arial" size="2">323FF - 550</font></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="209">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Pump speed</font></span></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3"><font size="2">960</font><font face="Arial"><span style="layout-grid-mode: line"><font size="2"> 
    RPM</font></span></font></p></td>
</tr>
<tr>
<td align="center" height="22" valign="middle" width="209">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Pressure delivery</font></span></p></td>
<td align="center" height="22" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3"><font size="2">15 PSI</font></p></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="209">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Delivered quantity</font></span></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3"><font size="2">1204 جالون في الدقيقة</font></p></td>
</tr>
<tr>
<td align="center" height="23" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Temp. Range</font></span></p></td>
<td align="center" height="23" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
    90 to 100</font><font size="2"></font></p></td></tr></table></font><font face="Arial"><sup><span style="layout-grid-mode: line"><font size="2"> 
    O</font></span></sup><font size="2"><span style="layout-grid-mode: line">F</span></font></font>
<tr>
<td align="center" height="22" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Motor Power</font></span></p></td>
<td align="center" height="22" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
    75 HP</font></p></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Flexible Coupling 
    Type</font></span></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
    Falk 60 T</font></p></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Shaft Diameter</font></span></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
    550 mm</font></p></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<span style="layout-grid-mode: line"><font size="2">Shaft Seal Type</font></span></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3">
<font face="Arial" size="2">
    Packing</font></p></td>
</tr>
<tr>
<td align="center" height="1" valign="middle" width="208">
<p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
<font size="2">تصنيع</font></p></td>
<td align="center" height="1" valign="middle" width="339">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">عبر 
    تسليم أمريكا قسم مضخة IMO الولايات المتحدة الأمريكية</font></p></td>
</tr>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 0"><b>Technical Speciation of  Pumps</b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="73%">
<tr>
<td align="middle" style="border: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Name 
    of pump</font></p></td>
<td align="middle" style="border-left: 1px solid; border-right: 1px solid; border-top: 1px solid #111111; border-bottom: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Recirculation Mazout pump for daily tank</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">لا 
    مضخات</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Pump 
    type</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">G3DH 
    - 250</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Pump 
    speed</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">1450 
    RPM</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Pressure delivery</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">30 
    PSI</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Delivered quantity</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">81 
    GPM</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Shaft 
    diameter</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">250 
    مم</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Temp. 
    range</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">100 
    to 165  F</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Motor 
    power</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">7.5 
    HP</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    نوع اقتران مرن</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Falk 
    20 T</font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Shaft 
    seal type</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    الختم الميكانيكي </font></p></td>
</tr>
<tr>
<td align="middle" style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" width="39%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    تصنيع</font></p></td>
<td align="middle" style="border: 1px solid" width="61%">
<p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">عبر 
    تسليم أمريكا قسم مضخة IMO الولايات المتحدة الأمريكية</font></p></td>
</tr>
</table>
</body>
</html>