<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-034-r0                                                        
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="611">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="56">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="205" src="../../images/mpis-1.gif" width="61"/></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="515">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="311">
<p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><font face="Arial" size="2">Mazout Transfer Pump
    </font></b>
<font size="2"><span style="font-family: Arial; font-weight: 700">f</span></font><span style="font-family: Arial; layout-grid-mode: line; font-weight: 700"><font size="2">or 
    Daily Tank</font></span><b><font face="Arial" size="2"><br/>
</font></b>
<font face="Arial" size="2">
<span style="layout-grid-mode: line; font-weight:700">G3DH  250</span></font><b><font face="Arial" size="2"><br/>
</font></b>
<span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
<font size="2">Transamerica delaval IMO,
    Pump 
    Division
    USA</font></span></p></td>
<td dir="ltr" height="33" valign="TOP" width="186">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document
      No:<b> </b></font><font size="2"><b><span style="font-family: Arial"> 
    </span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
    P-034-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="186">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      Abou Soltan PS</font></span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="186">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>   <b><font face="Arial" size="2">      
    موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="311">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure 
    (P1-Y1)</font></span></b></p></td>
<td dir="ltr" height="33" valign="TOP" width="179">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved
    Date  :     03 Aug 2004 </b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="179">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Aug  2009</b></font></p></td>
</tr>
</table>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<font face="Times New Roman">
<p align="left" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 8"><span style="layout-grid-mode: line">This 
document  details the major maintenance procedure P1, which must be performed on an annually 
bases or at any troubles occurs as indicated
</span>by Y1 in the title block.</p>
<p align="left" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 8">
Function of the pump:<span style="layout-grid-mode: line"> Drawing Mazout through the heater and pumps it to top of daily tank. 
The heater will hold the tank contents at 195 <span dir="RTL"> <sup><span lang="AR-SA">5</span></sup></span>F
</span></p>
<p align="left" class="MsoBodyText3" style="margin-top: 0; margin-bottom: 8">The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March 
2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</p>
</font>
</blockquote>
<p dir="ltr">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<font face="Times New Roman">
<ul dir="ltr">
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">Safety 
    fence with caution marks must be surrounding the work area,</font></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the circuit 
    breaker for motor of this pump.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the electrical 
    cable bearing of the motor of this pump</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
</li>
</li></li></ul>
</font>
<p dir="ltr">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  Cleaning fluid, and
  Suitable lifting device,</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  Manual puller, Feeler gauge</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  Lessen set screws, and grease</p></li>
</ul>
</font><b><font face="Arial" size="5"><p align="LEFT" dir="ltr">العمل المراد تنفيذه</p>
</font>
</b>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: -5"><font face="Arial" size="4">
<span style="color: black; layout-grid-mode: line">Disassembly of the Pump 
    </span></font></p>
<ol>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: -6; margin-bottom: 8"><font face="Times New Roman">Remove inlet head</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove cap screws (4) and pull off inlet head (24)</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove Idler rotors</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove Bolts (21) Remove thrust plate (9) and spacers 
(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove in board cover </font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove Bolts (4) with draw the in board cover (9) and O-ring 
(7) from the case (1).</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove Power rotor assembly</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove Bolts (16), bearing retainer (26), bearing (14), 
bearing retainer (26), bearing spacer (13) and mechanical seal (23).</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Remove rotor housing</font></p>
</li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">Push the rotor housing (2) and O ring (6) out of inlet end 
of the case (1)</font></p>
</li>
</ol>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: -5; margin-bottom: -5">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">Inspection of 
the Pump Parts</font></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">Check ball bearing 
  (14) and replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">
  mechanical seal (23) </span>
<span style="font-size: 12.0pt; layout-grid-mode: line">and replace if it is 
  necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">thrust 
  plate (19) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">rotor 
  housing (2) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">in board 
  cover (9) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">power 
  rotor (11) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يفحص </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">Idler 
  rotor (17) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">Change housing </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">O ring 
  (6) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with a new
  </span>one.</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يتغير </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">cover O 
  ring (7) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with 
  a new one.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يتغير </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">Gasket 
  (8) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with a new</span><span style="font-size: 12.0pt; color: black; layout-grid-mode: line"> 
  one</span><span style="font-size: 12.0pt; layout-grid-mode: line">.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:4">
<span style="font-size: 12.0pt; layout-grid-mode: line">يتغير </span>
<span style="font-size: 12.0pt; color: black; layout-grid-mode: line">spacer 
  ring (25) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with 
  a new</span><span style="font-size: 12.0pt; color: black; layout-grid-mode: line"> 
  one</span><span style="font-size: 12.0pt; layout-grid-mode: line">.</span></p></li>
</ol>
<p align="left" class="MsoNormal" dir="ltr" style="margin-top:-6; margin-bottom:-11">
<font face="Arial" size="4">
<span style="line-height: 160%; layout-grid-mode: line">Assembly of the Pump</span></font></p>
<ol>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  Clean every parts well</span></p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  Assembly every part in reverse sequence of disassembly.</span></p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  After finishing Assembly of the Pump it, must be rotated by hand.</span></p></li>
</ol>
<p align="left" class="MsoNormal" style="margin-top: -8; margin-bottom: 0">
<font face="Arial" size="4">
<span style="line-height: 160%; layout-grid-mode: line; ">
Realignment of the Pump and Motor          </span></font>
<span style="font-size: 12.0pt; line-height: 160%; layout-grid-mode: line">
According to Table</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="79" style="border-collapse: collapse; border: medium none; margin-left: 18.0pt" width="452">
<tr>
<td align="center" height="20" style="width: 246; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">Full 
    Indicator Reading  (F I R)  ( in)</font></span></p></td>
<td align="center" height="20" style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<u><span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">&lt;</font></span></u><span dir="RTL" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2">
</font></span><span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2"> 0.005</font></span><span dir="RTL" lang="AR-SA" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2"> 
    "</font></span></p></td>
</tr>
<tr>
<td align="center" height="13" style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">Gap 
    coupling  ( in)</font></span></p></td>
<td align="center" height="13" style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">0.25</font></span><span dir="RTL" lang="AR-SA" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2"> 
    "</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">Cover 
    Bolt torque ( Lb-in)</font></span></p></td>
<td align="center" height="19" style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">200</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">
    Lubrication wt.  ( Lb)</font></span></p></td>
<td align="center" height="19" style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; line-height: 160%">
<span style="line-height: 160%; layout-grid-mode: line">
<font face="Arial" size="2">O.19</font></span></p></td>
</tr>
</table>
<font face="Arial">
<p align="left" class="MsoBodyText3" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b>Technical Specification of  Pumps</b></p>
</font>
<font face="Times New Roman">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber1" style="border-collapse: collapse" width="80%">
<tr>
<font face="Arial" size="2">
<td align="center" height="22" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Name of Pump</span></p></td>
<td align="center" height="22" width="63%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Recirculation Mazout 
    Pump for Daily Tank</span></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">No of Pumps</span></p></td>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">4</span></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Pump Type</span></p></td>
<td align="center" height="1" width="63%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">G3DH  250</span></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Pump speed (RPM)</span></p></td>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">1450</span></p></td>
</font>
</tr>
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Press. delivery 
    (PSI)</span></p></td>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">30</p></td>
</font></tr>
<font face="Times New Roman">
<tr>
<font face="Arial" size="2">
<td align="center" height="19" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Delivered quantity 
    (GPM )</span></p></td>
<td align="center" height="19" width="63%">
<p style="margin-top: 1; margin-bottom: 1">81</p></td>
</font></tr>
</font>
<tr>
<font face="Arial" size="2">
<td align="center" height="17" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Shaft Diameter   mm</span></p></td>
</font>
<font face="Arial">
<td align="center" height="17" width="63%">
<p style="margin-top: 1; margin-bottom: 1"><font size="2">250</font></p></td>
</font></tr>
<tr>
<font size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Temp Range  (  </span><sup>
<font face="Arial" size="2">
<span style="layout-grid-mode: line">O</span></font></sup><span style="layout-grid-mode: line">F<sup> 
    </sup>)</span></p></td></font>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">100 to 165</p></td>
</tr>
</table></font>
<font face="Times New Roman" size="5">
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Motor Power ( HP )</span></p></td>
</font>
</tr></font>
<font face="Arial" size="2">
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">7.5</p></td>
<font face="Times New Roman" size="5">
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Flexible Coupling 
    Type</span></p></td>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">Falk 20 T</p></td>
</font></tr>
</font>
<font face="Times New Roman">
<tr>
<font face="Arial" size="2">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Shaft Seal Type</span></p></td>
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">Mechanical Seal</p></td>
</font></tr>
</font>
<font face="Times New Roman" size="2">
<tr>
<font face="Arial">
<td align="center" height="1" width="37%">
<p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
<span style="layout-grid-mode: line">Manufacture</span></p></td>
</font>
<font face="Arial" size="2">
<td align="center" height="1" width="63%">
<p style="margin-top: 1; margin-bottom: 1">Trans America Delivery IMO Pump 
    Division USA</p></td>
</font></tr>
</font>
</font>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<img border="0" height="543" src="graphics/P-034-01.jpg" width="287"/></p>
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">G3DH-250</font></b></p>
<font face="Arial">
<p class="MsoPlainText" dir="ltr" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<b>Lenged Table</b></p>
<div align="center">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="167" style="border-collapse: collapse; border: medium none" width="556">
<tr style="page-break-inside: avoid; height: 2.0cm">
<td style="width: 30; height: 24; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
<font size="2">NO</font></span></p></td>
<td style="width: 195; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
<font size="2">Name</font></span></p></td>
<td style="width: 32; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
<font size="2">NO</font></span></p></td>
<td style="width: 228; height: 24; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
<font size="2">Name</font></span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 4.5pt">
<td style="width: 30; height: 19; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      1</span></font></p></td>
<td style="width: 195; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Pump Case</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">15</font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Bearing  Retainer Plate</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      2</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Rotor Housing</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">16</font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1">
<font face="Arial">R</font><font face="Arial" size="2"><span style="line-height: 160%; layout-grid-mode: line">etainer 
      Bolt</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      3</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Plug</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">17</font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Idler   rotor</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      4</span></font></p></td>
<td height="1" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Bolt</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">18</font></p></td>
<td height="1" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Balance  Piston Housing</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      5</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      O  ring</span></font></p></td>
<td style="width: 32; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      19</span></font></p></td>
<td style="width: 228; height: 19; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Thrust plate</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      6</span></font></p></td>
<td height="1" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Housing O ring</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      20</span></font></p></td>
<td height="1" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Spacer</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      7</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Cover O ring</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      21</span></font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Hex bolt</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      8</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Gasket</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      22</span></font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Lock washer</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      9</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      In board cover</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      23</span></font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      الختم الميكانيكي</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      10</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Cover Bolt</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      24</span></font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Inlet head</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="19" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      11</span></font></p></td>
<td height="19" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Main rotor</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      25</span></font></p></td>
<td height="19" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Spacer ring</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      12</span></font></p></td>
<td height="1" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Piston</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      26</span></font></p></td>
<td height="1" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Retaining ring</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="1" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      13</span></font></p></td>
<td height="1" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Bearing  spacer</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      27</span></font></p></td>
<td height="1" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Balance tube</span></font></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="11" style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      14</span></font></p></td>
<td height="11" style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
      Bearing</span></font></p></td>
<td height="11" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
       28</span></font></p></td>
<td height="11" style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="center" class="MsoNormal" style="text-align: center; margin-top:1; margin-bottom:1">
<font face="Arial" size="2">
<span style="line-height: 160%; layout-grid-mode: line">
       Key</span></font></p></td>
</tr>
</table>
</div>
</font>
</body>
</html>