<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-042-r0                                                    
Approved   </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="604">
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<b>
<img border="0" height="207" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="509">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="300">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font></b>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    مضخة نقل المازوت   </span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    323FF-550</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    Transamerica Deleval IMO Pump Division USA</span></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="191"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  </span></b><span dir="rtl"><b> <font face="Arial" size="2">
        P-042-r0</font></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="191"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span>ابو سلطان </font></span><span style="FONT-FAMILY: Arial"><font size="2">ملاحظة: </font></span><span style="FONT-FAMILY: Arial"><font size="2">4x150</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="204"><font face="Arial" size="1">حالة:</font>      
       <font face="Arial" size="2"> <b>موافقة</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="300"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">إجراءات الصيانة الرئيسية </font></b>
<font face="Arial"><b><font size="2"> (P1-Y1) ??</font></b></font></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="197"><b>
<font face="Arial" size="1">موافقة</font></b><font face="Arial" size="1"><b> تاريخ: </b></font><b><span dir="rtl"><font face="Arial" size="1">
         18 Oct 2004</font></span></b></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="197"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها: </b></font><b><span dir="rtl"><font face="Arial" size="1">   
    أكتوبر 2009</font></span></b></td></b></tr></table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: -10; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure P1, which must be performed on an annually bases as 
indicated by Y1 in the title block </span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
The pump function: <span style="layout-grid-mode: line">transferring Mazout 
from main tank 
to another main tank or transferring Mazout from main tank to daily tank</span></p>
<p align="justify" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">The first draft is initiated by eng. Emad El 
din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection &amp; 
quality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, </span>
<span style="font-weight: 400"><font size="3">and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
&amp; quality control head sector.</font></span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family: Arial; font-weight: 700">
المواصفات الفنية</span></font></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="width: 480; border-collapse: collapse; border: medium none">
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="right" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Diameter  mm</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    550</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    No. of Pumps</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    3</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump Type</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    323FF - 550</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump speed</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    960 RPM</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Press. delivery</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    15 PSI</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivered quantity</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1204 GPM</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Temp. Range</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    90 - 100 F</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Motor Power</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    75 HP</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Flexible Coupling Type</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Falk  60 T</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Diameter </span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    550 mm</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Seal type</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<h6 align="center" dir="rtl" style="line-height: 100%; margin: 1 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Packing</span></h6>
</td>
</tr>
<tr style="page-break-inside: avoid; height: 14.2pt">
<td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    تصنيع</span></p></td>
<td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Transamerica Delaval  MO Pump Division USA</span></p></td>
</tr>
</table>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -6; margin-bottom: 0">
<span dir="rtl">A work permit must be issued and the  maintenance 
  staff should carry the suitable ID safety category.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
</li></font>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="layout-grid-mode: line">Isolate the circuit breaker for motor of 
  this pump</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="layout-grid-mode: line">Isolate the electrical cable bearing of 
  the motor of this pump</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: -10">
<span style="layout-grid-mode: line">The pump must be is isolated mechanically 
  by closing suction and delivery valves</span><font size="3">
</font><span style="layout-grid-mode: line">and drain it.</span></p></li>
</ul>
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -10; margin-bottom: 0">
<font face="Times New Roman">مجموعة أدوات الصيانة الكاملة.</font></p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Cleaning fluid, suitable lifting device</font></p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Manual puller, feeler gauges.</font></p></li>
<li>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="layout-grid-mode: line">Lessen set screws, grease.</span></p></li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">العمل المراد تنفيذه</font></p>
</b>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Disassembly of the Pump</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove tubing (27) from inboard end (3) 
  and outboard end (2) of pump.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line"><font color="#0000FF">Remove packing</font>
<font color="#0000FF">(21)</font> from packing cover 
  box (4).</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove bolts (7) from each cover (2) &amp; 
  (3) for remove outboard end ,inboard cover (2) &amp; (3), and gasket (6). </span>
</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove bolts (30), cover (8) and gasket 
  (5) from outboard cover (2)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove cap screws (18) internal tooth 
  washers (19) and shim (16) from outboard bracket (11).</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove bracket (11) from housing (10) by 
  remove bolts (14) for each side.  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove spring pin (15) to slide bushing 
  (26) from (12) for each side.  </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">rotor each inboard and outboard 
  Idler (four Idlers) from housing (24),(23) slide power rotor form housing (22)</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Remove capscrews (12) and internal tooth 
  washers (13) to remove cover (17).</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Inspection of the Pump Parts</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check the Main rotor (22) and renewed if 
  necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check inboard Idler (23) and renewed  
  if necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check outboard Idler (24) and renewed  
  if necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check Bushing (26) and renewed if 
  necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check shin (16) and renewed if 
  necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check sprint pin (15) and renewed if 
  necessary.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Check housing of pump (10) and 
  renewed  if necessary.</span></p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Assembly of the Pump</span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">تنظيف كل جزء جيدا.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Assembly every part in reverse sequence 
  of disassembly.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">After finishing assembly of the pump 
  rotate the main shaft by hand.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">Realignment of the pump and motor </span>
  according to the following table:<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="94" style="border-collapse: collapse; border: medium none" width="373">
<tr style="height: 17.0pt">
<td style="width: 241; height: 23; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Lube WT ( I b ) </span></p></td>
<td style="width: 95; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      0.19</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Operating Alignment Limits ( Inch )</span></p></td>
<td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<u>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      &lt;</span></u><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> 
      0.005</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Gap Of Coupling  ( Inch )</span></p></td>
<td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      0.125</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Cover Bolt Torque ( I b  In )</span></p></td>
<td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      200</span></p></td>
</tr>
</table>
</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration, according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Location:                       
 
                               
Pump Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">استكشاف الأخطاء وإصلاحها</font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="436" id="AutoNumber1" style="border-collapse: collapse" width="92%">
<tr>
<td align="center" height="31" style="border-left-color: #111111; border-left-width: 1" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">مشكلة</font></b></p></td>
<td align="center" height="31" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">الأسباب المحتملة</font></b></p></td>
<td align="justify" height="31" width="47%">
<p align="center" style="margin: 0 8"><b><font face="Arial" size="2">علاج</font></b></p></td>
</tr>
<tr>
<td align="center" height="45" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" valign="top" width="27%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">1. Loss of Flow</font></p></td>
<td align="right" height="45" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">System component malfunction</font></p></td>
<td align="justify" height="45" valign="top" width="47%">
<p align="justify" style="margin: 0 8"><font face="Arial" size="2">Inspect all system components and 
    correct malfunction make sure all valve are in their proper position and suction and discharge line are open</font></p></td>
</tr>
<tr>
<td align="center" height="36" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="36" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Incorrect pump rotation</font></p></td>
<td align="justify" height="36" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Shut down immediately. 
    Imo Pump are unidirectional and extended reverse rotation can cause damage. 
    Reveres the direction of the driver</font></p></td>
</tr>
<tr>
<td align="center" height="41" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="41" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Loss of prime or Boost pressure</font></p></td>
<td align="justify" height="41" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Shut down the pump repine the pump and restart repeat until pump primes. 
    Check boost system for malfunction</font></p></td>
</tr>
<tr>
<td align="center" height="27" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="27" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Air leak in suction</font></p></td>
<td align="justify" height="27" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line</font></p></td>
</tr>
<tr>
<td align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="40" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Low oil level in reservoir</font></p></td>
<td align="justify" height="40" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex</font></p></td>
</tr>
<tr>
<td align="center" height="33" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="33" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">In sufficient inlet</font></p></td>
<td align="justify" height="33" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise 
    may be caused by high fluid viscosity on cold start. Check suction line for blockage, closed valve or foot valve, clogged strainer. Check for plugged breather in tank</font></p></td>
</tr>
<tr>
<td align="center" height="46" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="46" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Mechanical trouble</font></p></td>
<td align="justify" height="46" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Loss coupling, broken 
    shaft, failed pump, may be accompanied by noise or vibration locate and correct cause</font></p></td>
</tr>
<tr>
<td align="center" height="22" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">2. Noisy or Vibration Pump</font></p></td>
<td align="right" height="22" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Insufficient inlet pressure</font></p></td>
<td align="justify" height="22" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">May be pump speed excessive</font></p></td>
</tr>
<tr>
<td align="center" height="36" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="36" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Air in fluid</font></p></td>
<td align="justify" height="36" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level
    </font> </p></td>
</tr>
<tr>
<td align="center" height="39" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="39" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Pump not aligned</font></p></td>
<td align="justify" height="39" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Realign the pump. Misalignment 
    may also be caused be temperature variation </font> </p></td>
</tr>
<tr>
<td align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" height="28" valign="top" width="26%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Mechanical problems</font></p></td>
<td align="justify" height="28" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Loose or mis-positioned coupling broken shaft, bad bearing</font></p></td>
</tr>
<tr>
<td align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p align="right" style="margin-left: 8; margin-right: 8">
<font face="Arial" size="2">3. Excessive Power </font></p></td>
<td height="28" valign="middle" width="26%">
<p style="margin-left: 8; margin-right: 8">
<font face="Arial" size="2">Pump speed excessive</font></p></td>
<td align="justify" height="28" valign="middle" width="47%">
<p style="margin-left: 8; margin-right: 8"><font face="Arial" size="2">Reduce pump rotational speed</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">    Consumption</font></p></td>
<td height="23" valign="middle" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">High fluid viscosity</font></p></td>
<td align="justify" height="23" valign="middle" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Reduce viscosity by temperature control of fluid</font></p></td>
</tr>
<tr>
<td align="center" height="23" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td height="23" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">High pressure</font></p></td>
<td align="justify" height="23" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Checks for blockage of 
    discharge line from the pump</font></p></td>
</tr>
<tr>
<td align="center" height="32" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="27%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td height="32" style="border-bottom-color: #111111; border-bottom-width: 1" valign="top" width="26%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ميكانيكية</font></p></td>
<td align="justify" height="32" style="border-bottom-color: #111111; border-bottom-width: 1" valign="top" width="47%">
<p style="margin: 0 8"><font face="Arial" size="2">Bent shaft, tight pacing pipe strain, failed pump locate and correct cause</font></p></td>
</tr>
</table>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="text-align: center">
<img border="0" height="685" src="graphics/P-042-01.jpg" width="469"/></p>
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><span style="font-size:10.0pt;font-family:Arial">
323FF- 550</span></b></p>
<h4 align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><span style="font-family: Arial"><font size="2">                                  
Lenged Table</font></span></h4>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" style="border-collapse: collapse; border: medium none" width="610">
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">غرض</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">تعيين</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">غرض</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">تعيين</span></p></td>
<td style="width: 46; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">غرض</span></p></td>
<td style="width: 215; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">تعيين</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">1</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<h2 align="right" dir="rtl" style="margin: 1 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
    Case</span></h2>
</td>
<td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">11</span></p></td>
<td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Bracket</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">21</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Packing</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Outboard Cover</span></p></td>
<td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">12</span></p></td>
<td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Capscrow</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">22</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Main Rotor</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">3</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Inboard Cover</span></p></td>
<td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">13</span></p></td>
<td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Internal tooth Washer</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">23</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Inboard Idler</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">4</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Packing Cover Box</span></p></td>
<td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">14</span></p></td>
<td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Bolt for Bracket</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">24</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Outboard Idler</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">5</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">طوقا</span></p></td>
<td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">15</span></p></td>
<td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Sprint Pin</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">25</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">مفتاح</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">6</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">طوقا</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">16</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Shim</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">26</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Bushing</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">7</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">بولت</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">17</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">غطاء</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">27</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Tubing</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">8</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">غطاء</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">18</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Capscrow</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">28</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Set screw</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">9</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Plug</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">19</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Internal tooth Washer</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">29</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Set screw</span></p></td>
</tr>
<tr style="height: 17.0pt">
<td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">10</span></p></td>
<td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Housing</span></p></td>
<td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">20</span></p></td>
<td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Gland</span></p></td>
<td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">30</span></p></td>
<td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
<span style="font-size:10.0pt;font-family:Arial">Bolt for free Cover</span></p></td>
</tr>
</table>
</body>
</html>