<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-046-r0                                                   
APPROVED   </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="658">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="56">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="224" src="../../images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="562">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="3" valign="TOP" width="349">
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:</font></b><p align="right" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Mazout</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> 
    Screw
    
    Burner Pump,  </span>
<font face="Arial" size="2">Mazout</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> Stripping Pump,<br/>
    Solar Stripping Pump,  Solar Oil Igniter Pump<br/>
    A3DH-350, A3DH-275, A3DB-137, A3DB-137</span><font face="Arial" size="2"><br/>
</font></b>
<span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
<font size="2">Transamerica Delaval IMO,
    Pump 
    Division
    USA</font></span></p></p></td>
<td dir="rtl" height="1" valign="middle" width="195">
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><font size="2"><b><span style="font-family: Arial"> 
    </span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">    P-046-r0</span></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="middle" width="195">
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150</font></span></b><font size="2"><b><span style="font-family: Arial">MW</span></b></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="middle" width="195">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>   <b><font face="Arial" size="2">       موافقة    </font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="349">
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b><p align="right" style="margin-top: 0; margin-bottom: 0">
<span style="font-weight: 700"><font face="Arial" size="2"><span style="layout-grid-mode: both">
    Major 
    Maintenance</span> Procedure</font></span><b><span dir="rtl"><font face="Arial" size="2">s 
    (P1-Y1)</font></span></b></p></p></td>
<td dir="rtl" height="33" valign="TOP" width="188">
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    تاريخ الموافقة :      18 أكتوبر 2004</b></font></p></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="188">
<p align="right" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Oct 2009</b></font></p></td>
</tr>
</table>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Times New Roman">
<p align="justify" class="MsoBodyText3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">This 
document  details the</span><span style="font-weight: 400"><span style="layout-grid-mode: both"> 
صيانة كبرى</span> procedures P1</span><span style="layout-grid-mode: line">, which must be performed 
on an annually bases as indicated
</span>by Y1 in the title block.</p>
<p align="justify" class="MsoBodyText3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
The pumps function:<span style="font-size:12.0pt;font-weight:normal"> </span><span style="font-size:12.0pt;
font-weight:normal">transferring Mazout from tank to gun and transfer solar from tank to 
igniter.</span></p>
<p align="justify" class="MsoBodyText3" dir="rtl" style="margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. 
Mokhtar Abdel Latef general director, revised by EDEPC quality control eng. 
Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif Abu Soltan Power 
Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality control head sector.</p>
<p align="right" class="MsoBodyText3" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
المواصفات الفنية</font></span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="215" id="AutoNumber4" style="border-collapse: collapse" width="81%">
<tr>
<td align="center" height="12" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">اسم المضخة</span></font></p></td>
<td align="center" height="12" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mazout
    Burner Pump</span></font></p></td>
<td align="center" height="12" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mazout 
    Stripping </span></font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">مضخة</span></font></p></td>
<td align="center" height="12" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Solar 
    Stripping </span></font></p>
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">مضخة</span></font></p></td>
<td align="center" height="12" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Solar Oil Igniter 
    Pump</span></font></p></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">No. of Pumps</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">8</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></p></td>
<td align="center" height="16" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">4</span></font></p></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Type</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH  
    - 350</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH  - 275</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">A3DB  - 275</span></font></p></td>
<td align="center" height="16" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">A6DB  - 137</span></font></p></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Speed RPM</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">1475</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></p></td>
<td align="center" height="16" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">2900</span></font></p></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Press. 
    discharge</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">220</span></font></p></td>
<td align="center" height="16" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">70</span></font></p></td>
<td align="center" height="16" width="19%">
<font face="Times New Roman">
<p align="center" class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">30</span></font></p></font></td>
<td align="center" height="16" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></p></td>
</tr>
<tr>
<td align="center" height="18" width="25%">
<font face="Times New Roman">
<font face="Arial">Q</font><font face="Arial" size="2"><span style="layout-grid-mode: line">uantity GPM</span></font></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">101</span></font></td>
<td align="center" height="18" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">22.5</span></font></td>
</tr>
<tr>
<td align="center" height="18" width="25%">
<font face="Arial"><span style="layout-grid-mode: line"><font size="2">Temp. 
    range</font></span><sup><span dir="RTL" lang="AR-SA" style="layout-grid-mode: line"><font size="2">5</font></span></sup><span style="layout-grid-mode: line"><font size="2"> 
    F</font></span></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">250</span></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
<td align="center" height="18" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
<td align="center" height="18" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft 
    diameter mm </span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">350</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
<td align="center" height="16" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">137</span></font></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">قوة المحرك 
    HP</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">40</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">15</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
<td align="center" height="16" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
</tr>
<tr>
<td align="center" height="16" width="25%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Flexible 
    coupling type</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
<td align="center" height="16" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
<td align="center" height="16" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
</tr>
<tr>
<td align="center" height="21" width="25%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft seal 
    type</span></font></td>
<td align="center" height="21" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
<td align="center" height="21" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
<td align="center" height="21" width="19%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
<td align="center" height="21" width="18%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
</tr>
</table></font>
<font face="Arial" size="2">
<tr>
<td align="center" height="23" width="25%">تصنيع</td>
</tr></font>
<font face="Times New Roman">
<td align="center" colspan="4" height="23" width="75%">
<font face="Arial" size="2"><span style="layout-grid-mode: line">
    Transamerico Deleval IMO Pump Division USA</span></font></td>
</font></blockquote>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<font face="Times New Roman">
<ul dir="rtl">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">
    Safety fence with caution marks must be surrounding the work area,</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">Isolate the
circuit breaker for motor of this Pump </span></font><o:p></o:p>
<span style="layout-grid-mode: line">عند العمل على المضخة.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">Isolate the
electrical cable Bearing of the Motor of this Pump</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="3">The Pump must be is Isolated mechanically by
closing suction and delivery valves.</font></span><span style="mso-fareast-language:
EN-US;layout-grid-mode:line"><o:p></o:p></span></p>
</li>
</li></li></ul>
</font>
<p align="right" dir="rtl">


     </p>
<p align="right" dir="rtl">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 0">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">التنظيف
سائل, <span class="SpellE">suitable</span> lifting device.</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">Manual
Puller, feeler gauge</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed">
<span dir="rtl" style="line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line">
<font size="3">Lessen set </font> <span class="SpellE"><font size="3">مسامير</font></span></span></p>
</li>
</ul>
</font><b><font face="Arial" size="5"><p align="right" dir="rtl">العمل المراد تنفيذه</p>
</font>
</b>
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;text-kashida:0%;mso-pagination:none;direction: rtl;unicode-bidi:
embed">
<span style='line-height:130%;font-family:"Arial";mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="4">Disassembly of the </font> </span>
<span style='line-height:
130%;font-family:"Arial";mso-fareast-language:EN-US;layout-grid-mode:
line'><font size="4">مضخة</font></span><span style='font-size:14.0pt;line-height:130%;
font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";color:black;
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction: rtl;unicode-bidi:embed">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">Remove drain <span class="GramE">Plugs<span style="mso-spacerun:yes"></span>(</span>3) and drain the fluid from the Pump</font></span><span style="line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:
line"><font size="3">. </font> </span>
<span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="3">Remove Pump</font></span><span style="line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:
line"><font size="3"> from</font></span><span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'><font size="3"> drives.</font></span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction: rtl;unicode-bidi:embed">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">Remove Bolts<span style="mso-spacerun:yes"></span>(26)</font></span><sub><span dir="rtl" style="line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="3">
</font> </span>
<span dir="rtl" style="mso-spacerun:yes; line-height:150%; mso-bidi-font-family:PT Bold Heading; mso-fareast-language:EN-US; layout-grid-mode:line">
<font size="3"> </font></span></sub><span dir="rtl"><font size="3"><span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>inlet head<span style="mso-spacerun:yes"> </span>(2) and gasket<span style="mso-spacerun:yes"></span>(7)</span></font></span><o:p><br/>
</o:p>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"><u>ملحوظة</u>: in Pumps</font></span><span style="line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:line"><font size="3"> type A6DB 
137 Remove</font></span><font size="3"><span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font color="#0000FF">retaining <span class="GramE">ring<span style="mso-spacerun:yes"> </span>(</span>6)</font></span></font><o:p><font color="#0000FF"><br/>
</font>
<font size="1"> </font></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Remove the thrust <span class="GramE">Cage<span style="mso-spacerun:yes"></span>(</span>16), Remove oil balance tube<span style="mso-spacerun:yes"></span>(13)</span></font><o:p>,</o:p><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"> with O - <span class="GramE">rings<span style="mso-spacerun:yes"> </span>(</span>15) من
إما قفص الدفع<span style="mso-spacerun:yes"></span>(16) from rotor</font><span style="mso-spacerun:yes"><font size="3">
</font> </span><span class="GramE">h</span><font size="3"><span class="GramE">ousing<span style="mso-spacerun:yes"> </span>(</span>11) in two
side.</font></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;
direction: rtl;unicode-bidi:embed"><font size="3">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>Remove Idler balance Piston <span class="GramE">housing<span style="mso-spacerun:yes"></span>(</span>10) From Idler<span style="mso-spacerun:yes"> </span>الدوار (8)</span></font><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"> and Remove
Idler<span style="mso-spacerun:yes"> </span>rotor (8).</font></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>يزيل <span class="GramE">Bolts<span style="mso-spacerun:yes"></span>(</span>21) and bearing retainer (19).</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Remove Bolts (26) and inboard cover (20) From case
(1)<sub> </sub>و<sub> </sub>remove <span class="GramE">طوقا<span style="mso-spacerun:yes"></span>(</span>7) From case (1).</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Remove main shaft<span style="mso-spacerun:yes"></span>(24) with inboard cover<span style="mso-spacerun:yes"></span>(20) </span>
</font> <o:p></o:p></p>
</li>
</ol>
<blockquote>
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;
direction: rtl;unicode-bidi:embed"><b><font face="Arial">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>التفكيك الرئيسي </span> <span class="GramE">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>Shaft<span style="mso-spacerun:yes"></span>(</span></span><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>24)</span></font></b><o:p></o:p></p>
<ol dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction: rtl;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">Remove outer truce (18) Press Ball Bearing<span style="mso-spacerun:yes"></span>(23) of
main</font><span style="mso-spacerun:yes"><font size="3"> </font> </span></span>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><span class="GramE"><font size="3">رمح.</font></span><font size="3"> </font></span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction: rtl;unicode-bidi:embed">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3">Remove inner truce <span class="GramE">ring<span style="mso-spacerun:yes"></span>(</span>18) and spacer<span style="mso-spacerun:yes"></span>(22).</font><span style="mso-spacerun:yes"><font size="3">
</font> </span></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction: rtl;unicode-bidi:embed">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">Remove Mechanical seal<span style="mso-spacerun:yes"></span>(12) from main shaft<span style="mso-spacerun:yes"></span>(24)</font><br/>
</span><o:p></o:p>
<span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="3">ملحوظة: <span class="GramE">in</span> type
A3DHB Remove spacer<span style="mso-spacerun:yes"></span>(29) in type A6DB
Remove</font><span style="mso-spacerun:yes"><font size="3"> </font> </span><span class="GramE"><font size="3">فاصل<span style="mso-spacerun:yes"> </span>(</font></span><font size="3">28).</font></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 59.0pt;direction: rtl;unicode-bidi:embed">
<span dir="rtl" style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">قم بإزالة دبوس التوقف (4) وDyane <span class="GramE">seal<span style="mso-spacerun:yes"></span>(</span>5) Form case<span style="mso-spacerun:yes"></span>(1).</font><span style="mso-spacerun:yes"><font size="3">
</font>
</span></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
text-kashida:0%;mso-pagination:none;
direction: rtl;unicode-bidi:embed">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3">Remove Idler <span class="GramE">housing<span style="mso-spacerun:yes"></span>(</span>11) مع يا الدائري<span style="mso-spacerun:yes"></span>(27) From case<span style="mso-spacerun:yes"> </span>(1)</font><span style="mso-spacerun:yes"><font size="3">
</font> </span></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;direction: rtl;unicode-bidi:embed"><font size="3">
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Remove O- <span class="GramE">ring<span style="mso-spacerun:yes"></span>(</span>27) From groove of Idler housing
(11).</span></font><o:p></o:p></p>
</li>
</ol>
</blockquote>
<h2 dir="rtl" style="margin:0; text-align: right;text-kashida:0%;mso-element:frame;mso-element-frame-hspace:0cm;mso-element-wrap:
auto;mso-element-anchor-horizontal:column;mso-element-left:left;mso-element-top:
0cm;mso-height-rule:exactly; line-height:100%">
<span style="font-weight: 400; font-size: 14.0pt; line-height: 150%">
<font face="Arial">Inspection
of the Pump Parts</font></span><br clear="ALL" style="mso-ignore:vglayout"/>
</h2>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check ball bearing<span style="mso-spacerun:yes"></span>(23) and renewed if it needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check
Mechanical seal<span style="mso-spacerun:yes"></span>(12) and renewed if it
needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'><font size="3">Check Idler
Balance Piston Housing<span style="mso-spacerun:yes"></span>(10) and
renewed</font><span style="mso-spacerun:yes"><font size="3"> </font> </span></span><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>If it needed Check Idler Housing (11) and renewed
if it needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check Idler
rotor (8) and renewed if it needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>تحقق الرئيسية
رمح<span style="mso-spacerun:yes"></span>(24) and renewed if it needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check oil
Balance tube (13) and renewed if it needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check
thrust Cage<span style="mso-spacerun:yes"></span>(16) and renewed if it
needed</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check Idler
Balance Piston Housing (10) and renewed if it needed </span></font> <o:p></o:p></p>
</li>
</ol>
<h2 dir="rtl" style="margin:0; text-kashida:0%;mso-element:frame;mso-element-frame-hspace:0cm;mso-element-wrap:
auto;mso-element-anchor-horizontal:column;mso-element-left:left;mso-element-top:
0cm;mso-height-rule:exactly; line-height:100%"><span style="font-size:14.0pt;line-height:150%"><font face="Arial">
<span style="font-weight: 400">Assembly of the Pump</span></font><o:p></o:p></span></h2>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-7; margin-bottom:0"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>قم بتنظيف كل الأجزاء جيدًا</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Assembly
every part in reverse sequence of disassembly.</span></font><o:p></o:p></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction: rtl;unicode-bidi:embed"><font size="3">
<span dir="rtl" style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>بعد
الانتهاء من تجميع المضخة، الصاري <span class="GramE">يكون</span> rotated by
hand.</span></font><o:p></o:p></p>
</li>
</ol>
<p class="MsoNormal" dir="rtl" style="margin:0; text-align: right;mso-pagination:
none;direction: rtl;unicode-bidi:embed"><span style="font-size:14.0pt;
line-height:160%;mso-fareast-language:EN-US;layout-grid-mode:line">
<font face="Arial">Realignment of the Pump and Motor</font><o:p> </o:p></span>
<span style="font-weight: 400; line-height: 160%; font-family: Times New Roman">
<font size="3">   according to the table</font></span></p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="77" id="AutoNumber1" style="border-collapse: collapse" width="51%">
<tr>
<td height="25" width="67%">
<p align="right" style="margin: 0 4"><font face="Arial" size="2">قراءة المؤشر الكامل 
    منطقة معلومات الطيران (في)</font></p></td>
<td height="25" width="33%">
<p align="center"><font face="Arial" size="2"><u>&lt;</u> 0.005 "</font></p></td>
</tr>
<tr>
<td height="25" width="67%">
<p align="right" style="margin: 0 4"><font face="Arial" size="2">Gap Coupling ( in )</font></p></td>
<td height="25" width="33%">
<p align="center"><font face="Arial" size="2">0.25 "</font></p></td>
</tr>
<tr>
<td height="1" width="67%">
<p align="right" style="margin: 0 4">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font face="Arial" size="2">Cover
  Bolt Torque  ( Lb-in )</font></span></p></td>
<td height="1" width="33%">
<p align="center">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";
  mso-fareast-language:EN-US;layout-grid-mode:line'><font face="Arial" size="2">200</font></span><o:p></o:p></p></td>
</tr>
<tr>
<td height="25" width="67%">
<p align="right" style="margin: 0 4">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font face="Arial" size="2">Lubrication wt.<span style="mso-spacerun:yes"> </span>
    رطل</font></span></p></td>
<td height="25" width="33%">
<p align="center">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";
  mso-fareast-language:EN-US;layout-grid-mode:line'><font face="Arial" size="2">O.19</font></span><o:p></o:p></p></td>
</tr>
</table>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<font face="Arial">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,  according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
<p align="right" class="MsoBodyText3" dir="rtl" style="margin-top: -7; margin-bottom: 0">
<b><font face="Arial" size="2">
Location:                                                      Equipment code:
<br/>
Checked by                                                  
Signature:                                     Date :</font></b></p>
</font>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="right" class="MsoHeading9" dir="rtl" style="line-height: 100%; margin: 0"> </p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">استكشاف الأخطاء وإصلاحها</font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="799" id="AutoNumber3" style="border-collapse: collapse" width="95%">
<tr>
<td align="center" height="31" style="border-left-color: #111111; border-left-width: 1" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">مشكلة</font></b></p></td>
<td align="center" height="31" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">الأسباب المحتملة</font></b></p></td>
<td align="justify" height="31" width="40%">
<p align="center" style="margin: 0 8"><b><font face="Arial" size="2">علاج</font></b></p></td>
</tr>
<tr>
<td align="center" height="77" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" valign="top" width="31%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">1. Loss of Flow</font></p></td>
<td align="right" height="77" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">System component malfunction</font></p></td>
<td align="justify" height="77" valign="top" width="40%">
<p align="justify" style="margin: 0 8"><font face="Arial" size="2">Inspect all system components and 
    correct malfunction make sure all valve are in their proper position and suction and discharge line are open</font></p></td>
</tr>
<tr>
<td align="center" height="65" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="65" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Incorrect pump rotation</font></p></td>
<td align="justify" height="65" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Shut down immediately. 
    Imo Pump are unidirectional and extended reverse rotation can cause damage. 
    Reveres the direction of the driver</font></p></td>
</tr>
<tr>
<td align="center" height="55" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="55" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Loss of prime or Boost pressure</font></p></td>
<td align="justify" height="55" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Shut down the pump repine the pump and restart repeat until pump primes. 
    Check boost system for malfunction</font></p></td>
</tr>
<tr>
<td align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="40" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Air leak in suction</font></p></td>
<td align="justify" height="40" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line</font></p></td>
</tr>
<tr>
<td align="center" height="68" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="68" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">انخفاض مستوى الزيت في الخزان</font></p></td>
<td align="justify" height="68" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex</font></p></td>
</tr>
<tr>
<td align="center" height="87" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="87" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">In sufficient inlet</font></p></td>
<td align="justify" height="87" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">قد تكون مصحوبة بالضوضاء 
    قد يكون سبب اللزوجة العالية للسوائل في البداية الباردة. تحقق من وجود انسداد في خط الشفط، أو الصمام المغلق أو صمام القدم، أو المصفاة المسدودة. تحقق من وجود استراحة موصولة في الخزان</font></p></td>
</tr>
<tr>
<td align="center" height="53" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="53" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">مشكلة ميكانيكية</font></p></td>
<td align="justify" height="53" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Loss coupling, broken 
    shaft, failed pump, May be accompanied by noise or vibration locate and correct cause</font></p></td>
</tr>
<tr>
<td align="center" height="31" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">2. Noisy or Vibration Pump</font></p></td>
<td align="right" height="31" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Insufficient inlet pressure</font></p></td>
<td align="justify" height="31" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">May be pump speed excessive</font></p></td>
</tr>
<tr>
<td align="center" height="53" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="53" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">الهواء في السوائل</font></p></td>
<td align="justify" height="53" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level
    </font> </p></td>
</tr>
<tr>
<td align="center" height="39" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="right" height="39" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Pump not aligned</font></p></td>
<td align="justify" height="39" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Realign the pump. Misalignment 
    may also be caused be temperature variation </font> </p></td>
</tr>
<tr>
<td align="center" height="38" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" height="38" valign="top" width="29%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Mechanical problems</font></p></td>
<td align="justify" height="38" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Loose or mis-positioned coupling broken shaft, bad bearing</font></p></td>
</tr>
<tr>
<td align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">3. الاستهلاك المفرط للطاقة</font></p></td>
<td align="center" height="28" width="29%">
<p align="right" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">سرعة المضخة مفرطة</font></p></td>
<td align="justify" height="28" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Reduce pump rotational speed</font></p></td>
</tr>
<tr>
<td align="center" height="37" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td height="37" valign="middle" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">High fluid viscosity</font></p></td>
<td align="justify" height="37" valign="middle" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Reduce viscosity by temperature control of fluid</font></p></td>
</tr>
<tr>
<td align="center" height="42" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td height="42" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">High pressure</font></p></td>
<td align="justify" height="42" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Checks for blockage of 
    discharge line from the pump</font></p></td>
</tr>
<tr>
<td align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="31%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0"> </p></td>
<td height="40" style="border-bottom-color: #111111; border-bottom-width: 1" valign="top" width="29%">
<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ميكانيكية</font></p></td>
<td align="justify" height="40" style="border-bottom-color: #111111; border-bottom-width: 1" valign="top" width="40%">
<p style="margin: 0 8"><font face="Arial" size="2">Bent shaft, tight pacing pipe strain, failed pump locate and correct cause</font></p></td>
</tr>
</table>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
       <p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
       <p> </p>
<p> </p>
<p> </p>
<p> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="623" id="AutoNumber2" style="border-collapse: collapse" width="82%">
<tr>
<td height="623" valign="top" width="100%">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="630" src="graphics/P-046-01.jpg" width="514"/></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; font-weight: 700">A3DH - 275 &amp; 350 and A3DB 
    - 275</span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
       <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span class="SpellE">
<span dir="rtl" style="text-decoration:
none;text-underline:none; font-weight:700">
<font face="Arial" size="2">Legend</font></span></span><span dir="rtl" style="text-decoration:none;text-underline:none; font-weight:700"><font face="Arial" size="2"> 
      طاولة</font></span><table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="6" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext 3.0pt;
 mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:.5pt solid windowtext;
 mso-border-insidev:.5pt solid windowtext" width="496">
<tr style="height:49.45pt">
<td align="center" style="width:45;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2">غرض</font><o:p></o:p></b></p>
</td>
<td align="center" style="width:192;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2">تعيين</font><o:p></o:p></b></p>
</td>
<td align="center" style="width:40;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2">غرض</font><o:p></o:p></b></p>
</td>
<td align="center" style="width:182;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><b><font face="Arial" size="2">تعيين</font><o:p></o:p></b></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">1</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Case</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">15</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">O - Rig</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">2</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Inlet Head</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">16</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">قفص التوجه</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">3</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Plug</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">17</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">كم</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">4</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Stop pin</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">18</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Truarc<span style="mso-spacerun:yes"> </span>Rig</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">5</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Dyane seal</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">19</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Retainer</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">6</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Retaining Ring</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">20</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">In board cover</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">7</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">طوقا</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">21</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">بولت</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">8</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Idler Rotor</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">22</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Spacer</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">9</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">مبيت مكبس التوازن</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">23</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">كرة<span style="mso-spacerun:yes">  </span>تحمل </font> <o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">10</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Idler Balance Piston 
  Housing</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">24</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Main shaft</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">11</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Idler Housing</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">25</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">مكبس </font> <o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">12</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">الختم الميكانيكي</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">26</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">بولت</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">13</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Oil balance tube</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">27</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">O - Rig</font><o:p></o:p></p>
</td>
</tr>
<tr style="height:36.85pt">
<td align="center" style="width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">14</font><o:p></o:p></p>
</td>
<td align="center" style="width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">طوقا</font><o:p></o:p></p>
</td>
<td align="center" style="width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">28</font><o:p></o:p></p>
</td>
<td align="center" style="width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1">
<p align="center" class="MsoNormal" dir="rtl" style="margin:0; direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">Spacer</font><o:p></o:p></p>
</td>
</tr>
</table>
</p></p></p></p></body>
</html>