<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-048-r0                                                      
APPROVED    </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line;
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:11.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="607">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="204" src="../../images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="512">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>

</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="310">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><font face="Arial" size="2">Mazout  
    </font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Forwarding </span><font face="Arial" size="2">Pump,<br/>
</font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Storage Tank Recalculating Pump</span><font face="Arial" size="2"><br/>
</font>
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A-275, 300</span><font color="#0000FF" face="Arial" size="2"><br/>
</font>
</b>
<span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
<font size="2">Transamerica Delaval IMO
    Pump Division
    USA</font></span></p></td>
<td dir="ltr" height="33" valign="TOP" width="184">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">    P-048-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="184">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150PS</font></span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="184">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font><b><font face="Arial" size="2">        موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="310">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedures 
    (P1-Y1)</font></span></b></p></td>
<td dir="ltr" height="33" valign="TOP" width="177">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved Date:   29 Sep 2004</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="177">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:  Sep 2009</b></font></p></td>
</tr>
</table>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
This document  outlines  the  major maintenance procedures P1, which 
performed on an annually bases as indicated by Y1 in the title block.</font></p>
<p class="MsoBodyTextIndent" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:
normal">Mazout forward Pump ((CB324A -275)) used for moving the fuel oil from 
daily tank to Burner Pumps, and</span></p>
<p class="MsoBodyTextIndent" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:
normal">Mazout storage tank recalculating pump ((CB324A- 300)) used for drawing 
the Mazout through the heater and pumps it to the top of main tank. Which must 
be Performed on an annually bases as Indicated by Y1 in the title block or at 
any troubles occurs</span></p>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 11 Feb 
2004, accepted by eng. Mokhtar Abdel Latef general director, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>
<font face="Arial">
<p align="left" class="MsoBodyText3" dir="ltr" style="margin-top: 0; margin-bottom: 8"><b>Technical Specification of  Pumps</b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="64" style="width: 540; border-collapse: collapse; border: medium none">
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Name of Pump</span></p></td>
<td style="width: 177; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout Forwarding Pump</span></p></td>
<td style="width: 177; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout Storage Tank Pump</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    No. of Pumps</span></p></td>
<td style="width: 177; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    8</span></p></td>
<td style="width: 196; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    6</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump type</span></p></td>
<td style="width: 177; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A -275</span></p></td>
<td style="width: 196; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A - 300</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump speed  RPM</span></p></td>
<td style="width: 177; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1460</span></p></td>
<td style="width: 196; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1450</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pressure delivery PSI</span></p></td>
<td style="width: 177; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></p></td>
<td style="width: 196; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivered quantity GPM</span></p></td>
<td style="width: 177; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    225</span></p></td>
<td style="width: 196; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    250</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    Shaft Diameter mm </span></p></td>
<td style="width: 177; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; background: white" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    275</span></p></td>
<td style="width: 196; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    300</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Flexible coupling type</span></p></td>
<td style="width: 177; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<h4 dir="ltr" style="margin: 0">
<span style="font-size:10.0pt;font-family:Arial;font-weight:normal">  Falk  
    60 T</span></h4>
</td>
<td style="width: 196; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Falk  60 T</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Seal Type</span></p></td>
<td style="width: 177; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></p></td>
<td style="width: 196; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.7pt">
<td style="width: 125.15pt; height: 31; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" width="167">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Manufacture</span></p></td>
<td colspan="2" style="width: 373; height: 31; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Trans America Delaval  IMO Pump Division  USA</span></p></td>
</tr>
</table>
</font>
</blockquote>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul dir="ltr">
<font face="Times New Roman">
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><font size="3">Safety 
    fence with caution marks must be surrounding the work area  is required,</font></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the circuit 
    breaker for motor of this Pump.</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Isolate the electrical 
    cable bearing of the motor of this pump</p>
</li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
</li>
</li></li></font>
</ul>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
<font face="Times New Roman">
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Complete maintenance tool set</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Cleaning fluid, and
  suitable lifting device,</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Manual puller, feeler gauge</p></li>
<li dir="ltr">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  Lessen set screws, and grease</p></li>
</font></ul>
<b><font face="Arial" size="5">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</p></font></b>

<font face="Arial">
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"><font size="4"> </font><span style="font-family: Arial; layout-grid-mode: line"><font size="4">Disassembly 
of the Pump</font></span></p>
</font>
<font face="Times New Roman">
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove Coupling Hub: 
  remove</span> Check nut (22)</span>, set screw (23)
  <span style="layout-grid-mode: line">And Remove the key (27)</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove Cover of Packing 
  (Drip cup 16): remove</span> nut (12) and Washer (13)</span>, Bolt (14)
  <span style="layout-grid-mode: line">to Remove the Packing cover (16) </span>
</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove Packing (15): use 
  packing puller to remove the five installed packing ring</span> (15) </span>
</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove the inboard cover 
  (25): remove bolt </span>(2) and gasket (6), inboard cover includes plug (8),</span> 
  check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) 
  slide all parts from (inboard cover (25).</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove the out Board 
  Cover (24): </span>remove bolt (4) , cover (39 ) , </span>ring (32) and Remove 
  gasket (36) then,</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR">Remove bolt (3) and remove outboard cover (24), gasket </span>
  (5), slide bushing (34), outboard collar (38) and shim (31) from outboard 
  cover  </p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR"><span style="layout-grid-mode: line">Remove main Shaft  (10):
  </span>remove main shaft (10) from housing (9) and idelar rotor (11) from 
  housing (9) then,</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="LTR">Remove plug (7) and stop pin (35) from case (1) slide housing 
  (9) from case (1)</span>   </p></li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="line-height: 150%; layout-grid-mode: line"><font size="4">
Inspection of the Pump Parts</font></span></p>
</font>
<font face="Times New Roman">
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check Pump case (1) and renewed 
  if it needed</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check rotor housing (9) and 
  renewed if it needed</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check Main rotor (10) and 
  renewed  If it needed   </span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check Idler rotor (11) and 
  renewed if it needed</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check inboard collar (37) and 
  renewed if it needed</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check outboard collar (38) and 
  renewed if it needed</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3">
<span dir="LTR" style="layout-grid-mode: line">Check the check valve (26) and 
  renewed if it needed</span></p></li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: -10">
<span style="font-size: 16.0pt; line-height: 160%; font-family: Arial; layout-grid-mode: line">
Assembly of the Pump</span></p>
</font>
<font face="Times New Roman">
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="layout-grid-mode: line">Clean every parts well</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="layout-grid-mode: line">Assembly every part in reverse 
  sequence of disassembly.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR" style="layout-grid-mode: line">After finishing assembly of the
  </span>p<span style="layout-grid-mode: line">ump it mast be rotated by hand.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -6">
<span style="layout-grid-mode: line">Realignment of the pump and motor a</span>ccording 
  to the table:</p></li>
</ol>
<font face="Arial">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="117" id="AutoNumber5" style="border-collapse: collapse; border-width: 0" width="391">
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width:228;height:26; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">Lube WT ( I b )
      </span></font></p></td>
<td dir="ltr" style="width: 130; height: 26; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">0.19</span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">Operating 
      Alignment Limits  ( Inch )</span></font></p></td>
<td dir="ltr" style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial"><u>
<span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">Gap Of Coupling  ( 
      Inch )</span></font></p></td>
<td dir="ltr" style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">0.125</span></font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">Cover Bolt Torque 
      ( I b  In )</span></font></p></td>
<td dir="ltr" style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
<span style="layout-grid-mode: line">200</span></font></p></td>
</font>
</tr>
</table>
<p align="left" class="MsoBodyText3" dir="ltr" style="margin-top: 4; margin-bottom: 0">
<b><font face="Arial" size="2">
Location:                                                      Pump 
Code:
<br/>
Checked by                                                  
Signature:.                                     Date :</font></b></p>
</font>
</font>
<font face="Arial">
</font>
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="ltr" height="344" id="AutoNumber4" style="border-width:0; border-collapse: collapse" width="89%">
<tr>
<td dir="ltr" height="344" style="border-style: none; border-width: medium" width="100%">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<img border="0" height="351" src="graphics/P-048-01.jpg" width="612"/><p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 11pt; font-weight: 700">CB324A - 275 &amp; 
    300</font></p></p></td>
</tr>
</table>
<font face="Arial">
<p align="left" class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Arial; font-weight: 700">Legend 
Table</span></p>
</font>
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="ltr" height="357" style="border-collapse: collapse; border: medium none" width="494">
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 30; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Item</span></b></p></td>
<td dir="ltr" style="width: 166; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Designation</span></b></p></td>
<td dir="ltr" style="width: 38; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Item</span></b></p></td>
<td dir="ltr" style="width: 189; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Designation</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">1</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<h2 dir="ltr" style="margin:0; text-align: center">
<span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
    Case</span></h2>
</td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">21</span></b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Shim</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">2</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></p></td>
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">22</span></b></p></td>
<td dir="ltr" style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial">
    Check Nut</font></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">3</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">23</span></b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">Set screw</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">4</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></p></td>
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">24</span></b></p></td>
<td dir="ltr" style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">Out Board Cover</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>5</b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">25</span></b></p></td>
<td dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">In Board Cover</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">6</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<font face="Arial">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></p></font></td>
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">26</span></b></p></td>
<td dir="ltr" style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>Check Valve</b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>7</b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
    Plug</font></b></p></td>
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">27</span></b></p></td>
<td dir="ltr" style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>Key</b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>8</b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Plug</b></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">28</span></b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">In Board Block</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>9</b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Housing</b></p></td>
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">29</span></b></p></td>
<td dir="ltr" style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">Out Board </span></b>
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Block</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">10</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Main Shaft</b></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">30</span></b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">11</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Idler</b></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>31</b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Shim</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">12</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Nut</b></p></td>
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>32</b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Ring</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">13</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Washer</b></p></td>
<td dir="ltr" style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>33</b></p></td>
<td dir="ltr" style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">
<font face="Arial">
    Spacer</font></span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height:22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">14</span></b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Gland Bolt</b></p></td>
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">34</span></b></p></td>
<td dir="ltr" style="width: 189; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Bushing</span></b></font></p></td>
</font>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>15</b></p></td>
<td align="center" dir="ltr" style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Packing</b></p></td>
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>35</b></p></td>
<td dir="ltr" style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>Pin</b></p></td>
</font>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">16</span></b></p></td>
</font>
<td align="center" dir="ltr" style="width: 166; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">
    Drip Cup</font></b></p></td>
<font face="Arial">
<td dir="ltr" style="width: 38; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>36</b></p></td>
</font>
<td dir="ltr" style="width: 189; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></p></td>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">17</span></b></p></td>
</font>
<td align="center" dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">
    Washer</font></b></p></td>
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>37</b></p></td>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">In Board Cooler</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">18</span></b></p></td>
</font>
<td dir="ltr" style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Bushing</span></b></font></p></td>
<font face="Arial">
<td dir="ltr" style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">38</span></b></p></td>
<td dir="ltr" style="width: 189; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">Out Board cooler</span></b></p></td>
</font>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">19</span></b></p></td>
</font>
<td dir="ltr" style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Spacer</span></b></font></p></td>
<font face="Arial">
<td dir="ltr" style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>39</b></p></td>
</font>
<td dir="ltr" style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Cover</span></b></font></p></td>
</tr>
<tr dir="ltr" style="height: 22.7pt">
<font face="Arial">
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<span style="font-size:10.0pt;font-family:Arial">20</span></b></p></td>
</font>
<td dir="ltr" style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>
<span style="font-size:10.0pt;font-family:Arial">Ring</span></b></font></p></td>
<font face="Arial">
<td dir="ltr" style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" class="MsoNormal" dir="ltr" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"> </p></td>
</font>
<td dir="ltr" style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8"> </p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal"><font size="4">Operation of 
the Pump</font></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,  according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
</body>
</html>