<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-052-r0                                                   
APPROVED     </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="512">
<tr>
<td align="left" height="1" rowspan="6" valign="middle" width="60">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="203" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" height="1" valign="top" width="484">
<table border="0" height="33" width="478">
<tbody>
<tr>
<td height="29" width="207">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
          Power Stations</b></font></p></td>
<td align="right" height="29" width="261">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" width="295">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>Equipment:</b><br/></font>
<b><span style="font-size:10.0pt;font-family:Arial">Clear Water Pump, 
    Intermediate Pump,</span></b></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Make up water </span>
<span style="font-size: 10.0pt; font-family: Arial">Pump</span><span style="font-size:10.0pt;font-family:Arial">, 
     
    Drinking water pump</span></b></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">CPKC 50/200<br/>
    KSB </span><span style="font-size:10.0pt;
    font-family:Arial">Germany</span><span style="font-size:10.0pt;font-family:Arial">
</span></b></p></td>
<td align="left" dir="ltr" height="4" valign="top" width="171">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">رقم الوثيقة:</font><b> <font face="Arial" size="2">
     
    P-052-r0</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">    Ataka PS</font></x4></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">     موافقة</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="295">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (I1-M6)</font></b></font></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><font face="Arial" size="1">
    Approved Date:   17 Oct 2004 </font></span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:   Oct 2009</font></span></b></p></td></tr></table>
<p align="LEFT"> </p>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>

<blockquote>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">
This document outlines the  </font>
<font face="Times New Roman" size="3">equipment inspection </font>
<font size="3">
steps I1</font><font face="Times New Roman" size="3">, which must be performed</font> <font face="Times New Roman" size="3">
every 6 months as indicated by M6  in the<span lang="en-us"> 
above</span> title block.</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Pump function is  to:</p>
<blockquote>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -15; margin-bottom: 0">
    a)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="LTR">Transfer of clear water to chair coal filter.</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    b)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="LTR">Transfer of acid water to anion.</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    c)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="LTR">Transfer of demi water to make up water tank.</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    d)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="LTR">Transfer of drinking water to drinking water tank. </span>
</p>
</blockquote>
<h1 align="left" dir="ltr" style="text-align: justify; margin-left: 0; margin-right: 0; margin-top: -8; margin-bottom: 8">
<span style="font-weight: 400"><font size="3">The first draft is initiated &amp; tested by eng.
  </font></span><span style="font-size: 12.0pt; font-weight: normal">Ibrahim 
  Ahmed Ibrahim</span><span style="font-weight: 400"><font size="3">, reviewed by 
maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy Ali 
general director, revised by EDEC inspection and quality control eng. Samir abd 
El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power station         (2x300 + 2x150) MW, and certified by eng. Aly Mostafa El-Lethy EDEPC inspection 
and quality control head sector.</font></span></h1>
<p align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family: Arial; font-weight: 700">
Technical Specification</span></font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="13" id="AutoNumber1" style="border-collapse: collapse; border-left-width:0" width="28%">
<tr>
<td height="11" style="border-bottom-style: none; border-bottom-width: medium; border-top-color:#111111" width="40%">
<p style="margin: 1 4"><font size="2"><span style="font-family: Arial">
    Discharge</span></font></p></td>
<td height="11" style="border-left-style: solid; border-left-width: 1; border-bottom-style: none; border-bottom-width: medium; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1" width="60%">
<p style="margin: 1 4"><span style="font-size:10.0pt;
  font-family:Arial">50 m3/h</span></p></td>
</tr>
<tr>
<td height="18" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="40%">
<p style="margin: 1 4">
<span style="font-size:10.0pt;font-family:
  Arial;font-weight:normal">Head</span></p></td>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; border-right-style:solid; border-right-width:1" width="60%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">50 m</span></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="40%">
<p style="margin: 1 4"><font size="2"><span style="font-family: Arial">Speed</span></font></p></td>
<td height="1" style="border-left-style: solid; border-left-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="60%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">2900 
    rpm </span></p></td>
</tr>
</table>
</blockquote>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<font face="Times New Roman">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:8; margin-top:0">Use safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:8; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
</font>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  Isolate the circuit breaker for the motor of this pump.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  The pump must be isolated mechanically by closing suction and delivery
valve.</font></p></li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Complete maintenance tool set.</font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Cleaning fluid, suitable lifting device</font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Manual puller, feeler gauges.</font></p></li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check any noise for vibration.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check any leakage from the piping connection to the pump.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check the leakage from stuffing box and prevent it by retightening the gland 
bolts.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check leakage of lubricating oil from bearing house.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check the oil level.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check the pressure in pump delivery.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check the temperature of bearing house.</p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Arial"><b>After Isolating the Pump (mechanically and electrically)</b></font></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Check the coupling pins.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Change the packing if there is more leakage.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Prevent the leakage of lubricating oil.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Add lubricating oil to pump to level less than 2/3 side glass.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Retighten the bolts connected to the pump and motor with foundation.</p>
</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font color="#111111" size="4">Return Pump into Service</font></span></p>
<font face="Arial">
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK, check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration, according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
</font>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><u>Notes</u>: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br/>
<b><font face="Arial" size="2">Location:                       
 
                               
Pump Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>