<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-053-r0                                                  
APPROVED       </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="589">
<tr>
<td align="right" height="1" rowspan="6" valign="middle" width="60">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" height="1" valign="top" width="561">
<table border="0" height="33" width="478">
<tbody>
<tr>
<td height="29" width="204">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></p></td>
<td align="right" height="29" width="264">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td align="right" dir="rtl" height="19" rowspan="3" valign="top" width="361">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>معدات:</b><br/></font>
<b><span style="font-size:10.0pt;font-family:Arial">Clear Water Pump, 
    Intermediate Pump,</span></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Make up water </span>
<span style="font-size: 10.0pt; font-family: Arial">مضخة</span><span style="font-size:10.0pt;font-family:Arial">, Drinking water 
    Pump</span></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">CPKC 50/200<br/>
    KSB </span><span style="font-size:10.0pt;
    font-family:Arial">ألمانيا</span></b></p></td>
<td align="right" dir="rtl" height="4" valign="top" width="182">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><span dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <font face="Arial" size="2">
     
    P-053-r0</font></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><span dir="rtl"><font face="Arial" size="1">
    صدرت إلى:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">      
    أتاكا PS</font></x4></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="361">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (I2-Y1)</font></b></font></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="rtl"><font face="Arial" size="1">
    Approved Date:    17 Oct 2004</font></span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><b><span dir="rtl"><font face="Arial" size="1">
    Date to be Reviewed:   Oct 2004</font></span></b></p></td></tr></table>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
هذه الوثيقة الخطوط العريضة  </font>
<font face="Times New Roman" size="3">فحص المعدات </font>
<font size="3">
steps I2</font><font face="Times New Roman" size="3">، والتي يجب تنفيذها</font>
<font face="Times New Roman">on an annually</font><font face="Times New Roman" size="3"> 
bases as indicated 
by Y1 in the<span lang="en-us"> 
    فوق</span> كتلة العنوان.</font></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Pump function is used to:</p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: -15; margin-bottom: 0">
    a)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="rtl">Transfer of clear water to chair coal filter.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    b)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="rtl">Transfer of aced water to anion.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    c)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="rtl">Transfer of demi water to make up water tank.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    d)<span style='font:7.0pt "Times New Roman"'>      </span>
<span dir="rtl">Transfer of drinking water to drinking water tank. </span>
</p>
</blockquote>
<h1 align="right" dir="rtl" style="text-align: justify; margin-left: 0; margin-right: 0; margin-top: -8; margin-bottom: 8">
<span style="font-weight: 400"><font size="3">The first draft initiated &amp; tested by eng.
  </font></span><span style="font-size: 12.0pt; font-weight: normal">Ibrahim 
  Ahmed Ibrahim</span><span style="font-weight: 400"><font size="3">, reviewed 
  by maintenance director eng. Mohamed El Amshety, accepted by eng. Abd El Shafy 
  ali: general director, revised by EDEC inspection and quality control eng. 
  Samir abd El Gelil, approved by eng. Deyaa Yousif head sector of Ataka power 
  station  (2x300 + 2x150 ) MW, and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
and quality control head sector.</font></span></h1>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family: Arial; font-weight: 700">
المواصفات الفنية</span></font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="13" id="AutoNumber1" style="border-collapse: collapse; border-left-width:0" width="25%">
<tr>
<td height="11" style="border-bottom-style: none; border-bottom-width: medium; border-top-color:#111111" width="32%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">Q</span></p></td>
<td height="11" style="border-left-style: solid; border-left-width: 1; border-bottom-style: none; border-bottom-width: medium; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1" width="68%">
<p style="margin: 1 4"><span style="font-size:10.0pt;
  font-family:Arial">50 m3/h</span></p></td>
</tr>
<tr>
<td height="18" style="border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" width="32%">
<p style="margin: 1 4">
<span style="font-size:10.0pt;font-family:
  Arial;font-weight:normal">H</span></p></td>
<td height="18" style="border-left-style: solid; border-left-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; border-right-style:solid; border-right-width:1" width="68%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">50 m</span></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1" width="32%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">V</span></p></td>
<td height="1" style="border-left-style: solid; border-left-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1; border-right-style:solid; border-right-width:1" width="68%">
<p style="margin: 1 4"><span style="font-size:10.0pt;font-family:Arial">2900 
    rpm </span></p></td>
</tr>
</table>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:8; margin-top:0">
Safety fence  with
caution marks surrounding the work area is required.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;text-kashida:0%;direction: rtl;unicode-bidi:embed; margin-bottom:8; margin-top:0">Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>
</li>
</font>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل
صمام.</font></p></li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">مجموعة أدوات الصيانة الكاملة.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Cleaning fluid, suitable lifting device</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Manual puller, feeler gauges.</font></p></li>
</ul>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
   <p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><p align="right"><font face="Arial" size="5">العمل المراد تنفيذه</font></p>
</b>
<p class="MsoHeading7" style="margin-top: 20; margin-bottom: 0">
<span style="font-size:14.0pt;font-family:Arial;font-weight:normal">Disassembly 
of the Pump</span> </p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Isolated suction and delivery valves are closed </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the motor from foundation and move it far from the pump.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull the pump coupling by using manual puller </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Look out (withdraw) the coupling key from the shaft.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the cooling water connection.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off the nut to disconnect the impeller from shaft.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Withdraw the impeller key from shaft.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off the gland flange </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out packing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull shaft protection.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out the shaft with front bearing and without back bearing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  اسحب المحمل الأمامي من العمود باستخدام ساحبة المحمل.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out the back bearing from bearing bracket by hammering </p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;direction: rtl;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Assembly of the Pump</span></p>
<h4 dir="rtl" style="margin:0cm;margin-bottom:.0001pt;text-align: right;direction: rtl;unicode-bidi:embed"><span style="font-family:Arial;font-weight:normal">
Inspection and Assembly of Pump Parts </span></h4>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the impeller packing ring from mechanical wear or chemical corrosion and 
  renewed if it needed </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the shaft protection bush and renewed it if it needed </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the shaft and repair or renewed it check the front and back bearing and 
  renewed it if it needed.</p></li>
</ol>
<h4 dir="rtl" style="margin:0cm;margin-bottom:.0001pt;text-align: right;direction: rtl;unicode-bidi:embed"><span style="font-family:Arial;font-weight:normal">
Assembly of the Pump</span></h4>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Clean every part well</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assembly every part in reverse sequence of disassembly </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  بعد الانتهاء من تجميع المضخة، يجب تدويرها يدويًا.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fixed the pump and motor on foundation alignment of pump and motor </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Change the packing of stuffing box filling the pump by lub oil </p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font color="#111111" size="4">Return Pump into Service</font></span></p>
<font face="Arial">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
<span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Ensure that the pump is OK, check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration, according to the technical 
  specification table at introduction, and compare with the previous reading.</font></p></li>
</ol>
</font>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<b><font face="Arial" size="2">Location:                       
 
                               
Pump Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>
</p></p></body>
</html>