<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:st1="urn:schemas-microsoft-com:office:smarttags" xmlns:v="urn:schemas-microsoft-com:vml" xmlns:w="urn:schemas-microsoft-com:office:word">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<meta content="Microsoft FrontPage 5.0" name="Generator"/>
<meta content="Microsoft Word 10" name="Originator"/>
<title>P-055-r0                                                         
APPROVED </title>
<o:smarttagtype name="country-region" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<o:smarttagtype name="State" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<o:smarttagtype name="place" namespaceuri="urn:schemas-microsoft-com:office:smarttags"></o:smarttagtype>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>galal</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fady</o:LastAuthor>
  <o:Revision>6</o:Revision>
  <o:TotalTime>383</o:TotalTime>
  <o:LastPrinted>2004-09-26T08:49:00Z</o:LastPrinted>
  <o:Created>2004-10-16T14:26:00Z</o:Created>
  <o:LastSaved>2004-10-16T14:38:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>607</o:Words>
  <o:Characters>3461</o:Characters>
  <o:Company>kls</o:Company>
  <o:Lines>28</o:Lines>
  <o:Paragraphs>8</o:Paragraphs>
  <o:CharactersWithSpaces>4060</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:ApplyBreakingRules/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-font-kerning:0pt;
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:normal;}
h2
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:18.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:normal;}
h3
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	font-size:18.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
h4
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
h5
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:5;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:normal;}
h6
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:normal;
	text-decoration:underline;
	text-underline:single;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	text-align:center;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	font-size:18.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p
	{mso-margin-top-alt:auto;
	margin-right:0cm;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:2.0cm 2.0cm 2.0cm 2.0cm;
	mso-header-margin:35.45pt;
	mso-footer-margin:35.45pt;
	mso-footer:url("P-000-r0_01_files/header.htm") f1;
	mso-paper-source:0;
	mso-gutter-direction:rtl;}
div.Section1
	{page:Section1;}
 /* List Definitions */
 @list l0
	{mso-list-id:607348394;
	mso-list-type:hybrid;
	mso-list-template-ids:-1285781638 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l0:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l1
	{mso-list-id:1006206395;
	mso-list-template-ids:-2099461228;}
@list l2
	{mso-list-id:1138961128;
	mso-list-template-ids:1743691768;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l3
	{mso-list-id:1250852062;
	mso-list-template-ids:1843674870;}
@list l4
	{mso-list-id:1254705968;
	mso-list-type:hybrid;
	mso-list-template-ids:1732050178 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l4:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l4:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l4:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5
	{mso-list-id:1271279261;
	mso-list-template-ids:266750310;}
@list l6
	{mso-list-id:1274245079;
	mso-list-type:hybrid;
	mso-list-template-ids:-763445140 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l6:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l6:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l7
	{mso-list-id:1444223917;
	mso-list-template-ids:22845822;}
@list l7:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l8
	{mso-list-id:1816096875;
	mso-list-type:hybrid;
	mso-list-template-ids:-40197670 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l8:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l8:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9
	{mso-list-id:1833447208;
	mso-list-type:hybrid;
	mso-list-template-ids:2112546524 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l9:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l9:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10
	{mso-list-id:2061516981;
	mso-list-type:hybrid;
	mso-list-template-ids:740448678 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l10:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l10:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level3
	{mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level5
	{mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level6
	{mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level8
	{mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10:level9
	{mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
table.MsoTableGrid
	{mso-style-name:"Table Grid";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	border:solid windowtext 1.0pt;
	mso-border-alt:solid windowtext .5pt;
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-border-insideh:.5pt solid windowtext;
	mso-border-insidev:.5pt solid windowtext;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman";
	mso-bidi-language:AR-SA;}
</style>
<![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed" lang="EN-US" link="#0000FF" style="tab-interval:36.85pt" vlink="#800080">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="606">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="56">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="224" src="../../../mpisweb/images/mpis-1.gif" width="61"/></b></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="510">
<table border="0" dir="ltr" height="13" width="100%">
<tr>
<td dir="ltr" height="9" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
            Power Stations</font></b></p>
</td>
<b>
<td align="right" dir="ltr" height="9" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
            الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>

</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="308">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    Equipment:<br/>
</font>
</b>
<span style="font-size:10.0pt;font-family:Arial">
<b>Steam Transformer Pumps </b> <o:p></o:p></span>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial"><b>Re-Boiler Feed 
  Water Pumps: Horizontal  Centrifugal Pump, Secondary Condensate Pump: Horizontal, 
  Condensate Return Pump<span style="mso-spacerun:yes">    </span><br/>
  KPD3212GQF, KPD2512GQF, KPD25/16QF</b><o:p><br/>
</o:p></span><st1:country-region><st1:place><b><span style="font-size:10.0pt;
    font-family:Arial">BAharat, INDIA</span></b></st1:place></st1:country-region></p>
</p></td>
<td dir="ltr" height="33" valign="TOP" width="184">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    رقم الوثيقة:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial"> </span><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> P-055-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="184">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
         A</font></span></b><font size="2"><b><span style="font-family: Arial">l 
    Arish PS</span></b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="184">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">
    حالة:</font><b><font face="Arial" size="2">          موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="308">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font>
</b><span style="font-size:10.0pt;font-family:Arial">
<b>Major Maintenance Procedure (P1-Y5)</b><o:p></o:p></span></p></td>
<td dir="ltr" height="33" valign="TOP" width="177">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1"><b>
    Approved Date:     03 Nov 2004</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="177">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed:   Nov 2009</b></font></p></td>
</tr>
</table>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"> </h3>
<h3 dir="LTR" style="margin-bottom:10.0pt"><span style="font-family:Arial">مقدمة<o:p></o:p></span></h3>
<blockquote>
<p class="MsoNormal" dir="ltr" style="text-align:justify;direction:ltr;unicode-bidi:
embed; margin-bottom:8">This document outlines the major maintenance procedures 
P1, which must be performed every five years as indicated by Y5 in the title 
block.</p>
<h5 dir="LTR" style="margin-bottom: 8"><font size="3">Steam transformer system
also knows as <span class="SpellE">reboiler</span> system is used for
<span class="SpellE">Mazout</span> oil heating purposes by steam.</font></h5>
<p class="MsoNormal" dir="ltr" style="text-align:justify;direction:ltr;unicode-bidi:
embed; margin-bottom:8">The first draft initiated by eng. <span class="SpellE">Gamal</span> El-Sayed 
El-<span class="SpellE">Osily</span>, reviewed by maintenance manger eng. <span class="SpellE">Sobhey</span> <span class="SpellE">Abdel</span> <span class="SpellE">Haleem</span>, revised by 
EDEPC inspection &amp; quality control eng. <span class="SpellE">Samir</span>
<span class="SpellE">Abd-Elgalil</span>, accepted by eng. Mohamed <span class="SpellE">Abdel</span> <span class="SpellE">Khaffar</span>
Al-<span class="SpellE">Arish</span> Power Station general manager, approved by 
eng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy 
EDEPC inspection &amp;quality control head sector.</p>
<h5 dir="LTR"><b><span style="font-size:12.0pt;font-family:Arial">Technical 
Specifications</span></b></h5>
<h5 dir="ltr" style="margin-top: 4; margin-bottom: 0"><b><span style="font-size:10.0pt;font-family:Arial">Re-Boiler Feed
Water Pump</span></b><o:p></o:p></h5>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext .5pt;
 mso-yfti-tbllook:480;mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:
 .5pt solid windowtext;mso-border-insidev:.5pt solid windowtext">
<tr style="mso-yfti-irow:0;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Discharge
  pressure<o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border:solid windowtext 1.0pt;border-left:
  none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8.5 bar<o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:1;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Liquid<o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Water<o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:2;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Temperature<o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">105 C</span><span dir="RTL" lang="AR-EG" style="font-size:10.0pt;font-family:Arial;mso-bidi-language:
  AR-EG"></span><span style="font-size:10.0pt;font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:3;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Capacity</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">13 m3/hr</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:4;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Motor power</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">15 K.W</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:5;mso-yfti-lastrow:yes;height:17.0pt">
<td style="width:139.95pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Full load speed</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.45pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="133">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">2900 <span class="SpellE">r.p.m</span></span></p>
</td>
</tr>
</table>
</blockquote>
<blockquote>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size:10.0pt;font-family:Arial">Secondary Condensate
Pump</span></b><span style="font-size:10.0pt;font-family:Arial;mso-bidi-language:
AR-EG"><o:p></o:p></span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext .5pt;
 mso-yfti-tbllook:480;mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:
 .5pt solid windowtext;mso-border-insidev:.5pt solid windowtext">
<tr style="mso-yfti-irow:0;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Discharge Pressure<o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border:solid windowtext 1.0pt;border-left:
  none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">2 bar<o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:1;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Liquid</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">water</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:2;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Capacity</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">6.77 m3/hr</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:3;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Full load speed</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">2900 <span class="SpellE">r.p.m</span></span><span style="font-size:10.0pt;font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:4;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Motor input power</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">2.2 K.W</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:5;mso-yfti-lastrow:yes;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Max working temp.</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.0pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">100 C</span><span dir="RTL" lang="AR-SA" style="font-size:10.0pt;font-family:Arial"></span><span style="font-size:
  10.0pt;font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
</table>
</blockquote>
<blockquote>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size:10.0pt;font-family:Arial">Condensate Return 
Pump<o:p></o:p></span></b></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse:collapse;border:none;mso-border-alt:solid windowtext .5pt;
 mso-yfti-tbllook:480;mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:
 .5pt solid windowtext;mso-border-insidev:.5pt solid windowtext">
<tr style="mso-yfti-irow:0;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Discharge Pressure<o:p></o:p></span></p>
</td>
<td style="width:99.2pt;border:solid windowtext 1.0pt;border-left:
  none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">3 Bar</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:1;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Liquid</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.2pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Clean Condensate</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:2;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Capacity</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.2pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">8 M3/Hr</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:3;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Full load speed</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.2pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">2900 R.P.M</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:4;mso-yfti-lastrow:yes;height:17.0pt">
<td style="width:140.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="187">
<p align="center" class="MsoNormal" dir="LTR" style="margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Max working temp.</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:99.2pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:17.0pt" width="132">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">198 C</span><span dir="RTL" lang="AR-SA" style="font-size:10.0pt;font-family:Arial"></span></p>
</td>
</tr>
</table>
</blockquote>
<h5 dir="LTR"><b><span style="font-size:18.0pt;font-family:Arial">Safety 
Precaution</span></b></h5>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR">A work permit must be issued; the qualified maintenance staff 
  should carry the suitable safety category.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR">Safety fence (rope) with caution marks surrounding the work 
  area is required.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="LTR">Wear your safety helmet, shoes  etc.</span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Isolate the circuit breaker of the pump motor </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Disconnect electric terminal of the pump motor </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">The pump must be isolated mechanically by closing delivery and suction
valves </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Be sure pump must be completely drainage.</p>
</li>
</ul>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 0"><b><span style="font-size:18.0pt"><font face="Arial">Tools and Equipments
</font> <o:p></o:p></span></b></h5>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0">Two complete maintenance tools sets </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0">Cleaning fluid, manual pullers</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0">Straight edge, Rages </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0">Small wire brush, Filter gauge.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0">Chain, lifting hock, dial gauge </p>
</li>
</ul>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 10"><b><span style="font-size:18.0pt;font-family:Arial">Work to be
Carried out <o:p></o:p></span></b></h5>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 0"><span style="font-family:Arial">Disassembly <o:p></o:p></span></h5>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Chick alignment and compare it with the setting values</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Dismantle all attached pipe to the <span class="GramE">pump
.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Unscrew motor bolts and take it <span class="GramE">out .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Lift pump from its place to the work <span class="GramE">place
.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Remove all auxiliary tubing and <span class="GramE">piping
.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Drain the lubricating oil from the bearing housing (240<span class="GramE">) .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Match the punch mark of the coupling halves. </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Disconnect the two halves coupling and remove coupling
spacer (399).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Remove the hex nuts from casing studs holding the
lantern (248) bracket to pump casing (105<span class="GramE">) .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Screw the release bolts provided in casing L turn bolts
evenly through a quarter turn at both side.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Slightly pull out the driving unit till impeller (153)
clear the pump casing (105<span class="GramE">) .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Remove casing gasket (511).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Unscrew the impeller nut (330).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Remove the gasket between impeller and impeller nut
(582) and take out the impeller.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Pull shaft sleeve (515) under mech. Seal.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Remove mech. Seal from shaft sleeve and keep it in
clean place.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Take out the casing cover along with the mech. Seal
cover from casing (220).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:8">Take out liquid deflector (236).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="margin-left:6.0pt;text-align:left;direction:
ltr;unicode-bidi:embed; margin-bottom:20">Remove the bearing with puller.</p>
</li>
</ol>
<h5 align="left" dir="ltr"><b><span style="font-family:Arial">Inspection</span><span style="font-size:12.0pt"><o:p></o:p></span></b></h5>
<ol dir="ltr">
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Inspect the bearings and replace them if necessary.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Replace the worn out parts.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Check all parts for any worn out.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Check all parts for cracks.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Inspect the run out of shaft.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:12">Change mech. Seal surfaces for wear and tear for moving and fixed parts.</p>
</li>
</ol>
<h5 dir="LTR"><span style="font-family:Arial">Reassemble</span><b><span style="font-size:12.0pt"><o:p></o:p></span></b></h5>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Before reassembly all parts should be <span class="GramE">cleaned .</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount the pair of angular contact ball bearings back to roller bearing
(264) at non driving end.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Tighten bearing lock nut (336).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Inspect shaft along with bearing.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount bearing cartridge (241) on bearing housing at driving end and
tighten it.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount mech. Seal (315).</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount impeller on shaft and keep the cleaner between impeller worn <span class="GramE">plant</span>.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount the electrical motor.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount the two haves coupling.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Adjust alignment between pump and motor </p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount all auxiliary tubing and piping.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Mount suction and delivery tubes.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Fill bearing house with oil to suitable level </p>
</li>
</ol>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 8"> </h5>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 8"><span style="font-family:Arial">Stating of Pump <o:p></o:p></span></h5>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8"><span class="GramE">Chick the direction of rotation of motor before
starting.</span></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8">Open the inlet and outlet valves of mech. Seal the cooling water.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8">Open the delivery valve after the pump has been started to operate at
its full speed.</p>
</li>
</ol>
<h5 dir="ltr" style="margin-top: 20; margin-bottom: 0"><span style="font-family:Arial">
During Operation <o:p></o:p></span></h5>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Check vibration, noisy, oil level in bearing.</p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8">Check <span class="GramE">temperature of cooling water.</span></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="width:325;margin-left:14.4pt;border-collapse:collapse;border:medium none;
 mso-border-alt:solid windowtext .5pt;mso-yfti-tbllook:480;mso-padding-alt:
 0cm 5.4pt 0cm 5.4pt;mso-border-insideh:.5pt solid windowtext;mso-border-insidev:
 .5pt solid windowtext">
<tr style="mso-yfti-irow:0;height:17.0pt">
<td style="width:324;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Feed water pump<o:p></o:p></span></p>
</td>
<td style="border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:9;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">:<o:p></o:p></span></p>
</td>
<td style="border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:81;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">KPD32126QF<o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:1;height:17.0pt">
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:324;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Secondary condensate
  pump<o:p></o:p></span></p>
</td>
<td style="width:9;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">:<o:p></o:p></span></p>
</td>
<td style="width:81;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">KPD25/16QF<o:p></o:p></span></p>
</td>
</tr>
<tr style="mso-yfti-irow:2;mso-yfti-lastrow:yes;height:17.0pt">
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:324;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Condensate return
  pump<o:p></o:p></span></p>
</td>
<td style="width:9;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">:<o:p></o:p></span></p>
</td>
<td style="width:81;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">KPD25/16QF<o:p></o:p></span></p>
</td>
</tr>
</table>
</li>
</ol>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed">
<img align="left" border="0" height="495" src="graphics/P-055-01.jpg" width="600"/></p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
<p align="center" class="MsoNormal" dir="LTR" style="direction: ltr; unicode-bidi: embed; text-align: left"> </p>
</body>
</html>