<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-056-r0                                                        
APPROVED </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="576">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="209" src="../../images/mpis-1.gif" width="59"/></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="481">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="77" rowspan="3" valign="TOP" width="276"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-size: 10.0pt; font-family: Arial">تفريغ المضخات اللولبية<br/>
    بهارات الهند</span></b></td>
<td dir="rtl" height="33" valign="TOP" width="187"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><span dir="rtl"><b> <font face="Arial" size="2">
       P-056-r0</font></b></span></td>
</tr>
<tr>
<td dir="rtl" height="22" valign="TOP" width="187"><font face="Arial" size="1">
    صدرت إلى:  </font><b><span style="font-family: Arial"><font size="2">
      </font></span></b><x4><span dir="rtl"><b><font face="Arial" size="2"> AL-Arish PS</font></b></span></x4></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="187">
<p align="right" dir="rtl"><font face="Arial" size="1">حالة:</font><b><font face="Arial" size="2">        موافقة</font></b></p></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="276"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<font face="Arial" size="2">إجراءات الصيانة الرئيسية<font color="#0000FF">
</font> </font></b>
<font face="Arial"><b><font size="2">(P1-Y5)</font></b></font></td>
<td dir="rtl" height="1" valign="TOP" width="180"><font face="Arial" size="1"><b>
    تاريخ الموافقة:  </b></font><b><span dir="rtl"><font face="Arial" size="1">
      04 Nov 2004</font></span></b></td>
</tr>
<tr>
<td dir="rtl" height="1" valign="TOP" width="180">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها:  </b></font><b><span dir="rtl"><font face="Arial" size="1">
    نوفمبر 2009</font></span></b></td>
</tr>
</table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure P1, which must be performed every five years as 
indicated by Y5 in the title block </span></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">The pump function: transfer the fuel oil (Mazout 
 
&amp; Solar) to  fuel oil storage tanks and can be recirculated from one Mazout 
oil storage tank similary solar oil.</p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">المسودة الأولى بدأها المهندس. <span class="SpellE">جمال</span> El-Sayed 
El-<span class="SpellE">Osily</span>, reviewed by maintenance manger eng. <span class="SpellE">Sobhey</span> <span class="SpellE">Abdel</span> <span class="SpellE">Haleem</span>، تمت مراجعته بواسطة 
EDEPC التفتيش ومراقبة الجودة المهندس. <span class="SpellE">Samir</span>
<span class="SpellE">Abd-Elgalil</span>, accepted by eng. Mohamed <span class="SpellE">Abdel</span> <span class="SpellE">Khaffar</span>
Al-<span class="SpellE">Arish</span> Power Station general manager, approved by 
eng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy 
EDEPC inspection &amp; quality control head sector.</p>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-bottom: 0"><b><span style="font-size:12.0pt;font-family:Arial">
المواصفات الفنية</span></b></h5>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="379">
<tr>
<td style="width:193;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Discharge Pressure<o:p></o:p></span></p>
</td>
<td style="border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:155;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font size="2"><span style="font-family: Arial">5</span></font><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG"> Bar</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="2"><span style="font-family: Arial">سعة</span></font></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">80 M3/Hr</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="2"><span style="font-family: Arial">Motor 
  Power</span></font></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">27 KW</font></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Full load speed</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">1450 دورة في الدقيقة</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
</table>
</blockquote>
<b>
<h5 dir="rtl" style="text-align: right; margin-left: 0"><span style="font-size:18.0pt;font-family:Arial">Safety 
Precaution</span></h5>
</b>
<ul style="margin-bottom: 0cm">
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -6; margin-bottom: 0">
<span dir="rtl">يجب إصدار تصريح العمل والصيانة المؤهلة 
  يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
</li></font>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Isolate the circuit breaker of the pump motor </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Disconnect electric terminal of the pump motor </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">The pump must be isolated mechanically by closing delivery and suction
valves </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Be sure pump must be completely drainage.</p>
</li>
</ul>
<b>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 0"><span style="font-size:18.0pt"><font face="Arial">Tools and Equipments
</font> <o:p></o:p></span></h5>
</b>
<ul style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0">Two complete maintenance tools sets </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0">Cleaning fluid, manual pullers</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0">Straight edge, Rages </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0">Small wire brush, Filter gauge.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0">Chain, lifting hock, dial gauge </p>
</li>
</ul>
<b>
<p align="right"> </p>
<p align="right"><font face="Arial" size="5">العمل المراد تنفيذه</font></p>
</b>
<ol>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mark should be punch on pump </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Empty the gear casing and take of gear casing (19) after having unscrewed lock 
  nut.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hex. Screw of gear (114).</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull of gear (54,55) remove keys and bushes.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove hex. Nut screw (83), washer (84) from the casing on run drive end side 
  bearing housing (6).</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take of the bearing housing ( NDE ) from the pump casing together with roller 
  casing.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Press the roller out of bearing casing (6).</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out stationary carbon ring of mech. Seal and take out mech. Seal.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out the roller bearing from the casing.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull the coupling half from drive shaft (30).</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the bearing cover (9).</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check mech. Seal surfaces for wear .</p></li>
</ol>
<h5 align="right" dir="rtl" style="text-align: right; margin-left: 0">
<span style="font-family:Arial; font-weight:400"><font size="4">تقتيش</font></span><span style="font-size:12.0pt"><o:p></o:p></span></h5>
<ol dir="rtl" style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Inspect the bearings and replace them if necessary.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Replace the worn out parts.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Check all parts for any worn out.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Inspect the run out of shaft.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:12">Change mechanical seal surfaces for wear.</p>
</li>
</ol>
<h5 align="right" dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">حَشد</span></font></h5>
<ol dir="rtl" style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Insert two shafts inside pump casing.</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put back moving mech. Seal on the shaft.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  أعد الميكانيكية. غطاء الختم بما في ذلك حلقة الكربون الثابتة.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  ادفع للخلف.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount bearing cover.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the two gear.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put back gear cover.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the coupling.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Adjust alignment between pump and elec. Motor.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the two halves of the coupling.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open the heating valves.</p></li>
</ol>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 8"><span style="font-family:Arial">
<span style="font-weight: 400"><font size="4">Starting of Pump </font></span> <o:p></o:p></span></h5>
<ol style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8"><span class="GramE">Chick the direction of rotation of motor before
starting.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">Open the inlet and outlet valves of mech. Seal the cooling water.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">Open the delivery valve after the pump has been started to operate at
its full speed.</p>
</li>
</ol>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 0"><span style="font-family:Arial">
<span style="font-weight: 400"><font size="4">During Operation </font></span> <o:p></o:p></span></h5>
<ol style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Check the vibration and noisy oil level in bearing </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Check oil level in bearing</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><span class="GramE">Check temperature of cooling water.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><span class="GramE">Check the discharge pressure</span>.</p>
</li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
<img border="0" height="262" src="graphics/P-056-04.jpg" width="436"/></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
<img border="0" height="436" src="graphics/P-056-03.jpg" width="431"/></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
<img border="0" height="848" src="graphics/P-056-02.JPG" width="468"/></p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-bottom: 8">             </p>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-bottom: 8">
<img border="0" height="621" src="graphics/P-056-01.JPG" width="477"/></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body>
</html>