<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>P-057-r0                                                     
APPROVED </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="617">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5"><b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></font></p></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="522">
<table border="0" dir="rtl" width="101%">
<tr>
<td dir="rtl" width="46%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="94%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="77" rowspan="3" valign="TOP" width="317">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-size:10.0pt;font-family:Arial">Blow Down Drain Sump 
    Pumps for Main Boiler</span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">25NKS125</span></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<st1:country-region><st1:place><b><span style="font-size:10.0pt;
    font-family:Arial">BAharat, INDIA</span></b></st1:place></st1:country-region></p>
</td>
<td dir="rtl" height="33" valign="TOP" width="187">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  </span></b><span dir="rtl"><b> <font face="Arial" size="2">
      P-057-r0</font></b></span></p></td>
</tr>
<tr>
<td dir="rtl" height="22" valign="TOP" width="187">
<font face="Arial" size="1">
    صدرت إلى:    </font><x4><span dir="rtl"><b><font face="Arial" size="2">  </font><x4><font face="Arial" size="2"> AL-Arish PS</font></x4></b></span></x4></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="185"><font face="Arial" size="1">حالة:</font>        <b><font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="317">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font>
<font face="Arial" size="2">Major Maintenance Procedure </font></b>
<font face="Arial"><b><font size="2"> (P1-Y5)</font></b></font></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="178"><font face="Arial" size="1"><b>
    تاريخ الموافقة:  </b></font><b><span dir="rtl"><font face="Arial" size="1">03 Nov 
    2004</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="178">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    المراد مراجعتها: </b></font><b><span dir="rtl"><font face="Arial" size="1">
    Nov 2009</font></span></b></td>
</tr>
</table>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure P1, which must be performed every five years as 
indicated by Y5 in the title block </span></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8"><font face="Times New Roman">The function 
of </font><span style="font-family:Times New Roman">the blow down drain sump 
    pumps for main boiler</span><font face="Times New Roman">: </font></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">المسودة الأولى بدأها المهندس. <span class="SpellE">جمال</span> El-Sayed 
El-<span class="SpellE">Osily</span>, reviewed by maintenance manger eng. <span class="SpellE">Sobhey</span> <span class="SpellE">Abdel</span> <span class="SpellE">Haleem</span>, revised by 
EDEPC inspection &amp; quality control eng. <span class="SpellE">Samir</span>
<span class="SpellE">Abd-Elgalil</span>, accepted by eng. Mohamed <span class="SpellE">Abdel</span> <span class="SpellE">Khaffar</span>
Al-<span class="SpellE">Arish</span> Power Station general manager, approved by 
eng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy 
EDEPC inspection &amp; quality control head sector.</p>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-bottom: 0"><b><span style="font-size:12.0pt;font-family:Arial">
Technical Specifications</span></b></h5>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="128" id="AutoNumber1" style="border-collapse: collapse" width="379">
<tr>
<td style="width:193;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Discharge Pressure<o:p></o:p></span></p>
</td>
<td style="border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:155;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font size="2"><span style="font-family: Arial">3</span></font><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG"> Bar</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<font size="2"><span style="font-family: Arial">Liquid</span></font></td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center"><font size="2"><span style="font-family: Arial">Drain water</span></font></p></td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<font size="2"><span style="font-family: Arial">Max working temperature</span></font></td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center"><font size="2"><span style="font-family: Arial">40 <sup>o</sup>C</span></font></p></td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="2"><span style="font-family: Arial">سعة</span></font></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font size="2"><span style="font-family: Arial">2</span></font><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">0 M3/Hr</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:15; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="2"><span style="font-family: Arial">Motor 
  Power</span></font></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:15; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><font face="Arial" size="2">11 KW</font></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="margin:1.0pt 0cm; text-align: right;direction: rtl;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">Full load speed</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center" class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG">1450 RPM</span><span style="font-size:10.0pt;
  font-family:Arial"><o:p></o:p></span></p>
</td>
</tr>
<tr>
<td style="border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:19; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<font size="2"><span style="font-family: Arial">Discharge Pipe</span></font></td>
<td style="width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:19; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm">
<p align="center"><font size="2"><span style="font-family: Arial">65 mm</span></font></p></td>
</tr>
</table>
</blockquote>
<b>
<h5 dir="rtl" style="text-align: right; margin-left: 0"><span style="font-size:18.0pt;font-family:Arial">Safety 
Precaution</span></h5>
</b>
<ul style="margin-bottom: 0cm">
<xd>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">يجب إصدار تصريح العمل والصيانة المؤهلة 
  يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Safety fence  with caution marks surrounding the work area is required.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0"><span dir="rtl">يرتدي </span>
    the appropriate <span dir="rtl">safety and healthy equipment as safety 
    helmet, safety shoes</span>, safety glasses<span lang="en-us">,</span><span dir="rtl">... 
    إلخ</span></p>
</li></font>
</xd>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Isolate the circuit breaker of the pump motor </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Disconnect electric terminal of the pump motor </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">The pump must be isolated mechanically by closing delivery and suction
valves </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:0">Be sure pump must be completely drainage.</p>
</li>
</ul>
<b>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-top: 14; margin-bottom: 0"><span style="font-size:18.0pt"><font face="Arial">Tools and Equipments
</font> <o:p></o:p></span></h5>
</b>
<ul style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0; margin-top:-7">Two complete maintenance tools sets </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0; margin-top:0">Cleaning fluid, manual pullers</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0; margin-top:0">Straight edge, rages </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0; margin-top:0">Small wire brush, filter gauge.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:0; margin-top:0">Chain, lifting hock, dial gauge </p>
</li>
</ul>
<b>
<p align="right"> </p>
<p align="right"><font face="Arial" size="5">العمل المراد تنفيذه</font></p>
</b>
<h5 align="right" dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">Disassembly</span></font></h5>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the delivery pipe connection.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the motor unscrew the bolts and take out the motor.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the lubricating pipes (562.1, 562.2).  </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the coupling nuts and pins (404) alone with the coupling bushes (400) 
  and coupling washer </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the coupling (390) by using suitable puller.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the bearing cover (270-1) by unscrewing the bolts.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Unscrew the two bearing nuts (335/336).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove thrust bearing .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Loosen the foundation bolts of motor stool and support plats.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Unscrew the pipe nut (338) take out the support plate (383).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Life the entire pump unit with the help of bolts and fit clamp to the top 
  column pipe (132) and pipe (142.2)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove strainer (216)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect the bend (280) and lubricating pipe (562.1)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Loosen the nut holding casing cover (220).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out casing cover from the impeller and shaft assembly.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Hold other end of the shaft by spanner and unscrew the impeller screw (669) by 
  using Allen key.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull out the impeller (151) remove impeller key.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disconnect bell month.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove impeller shaft sleeve (311) alone its key.</p></li>
</ol>
<h5 align="right" dir="rtl" style="text-align: right; margin-left: 0">
<span style="font-family:Arial; font-weight:400"><font size="4">تقتيش</font></span><span style="font-size:12.0pt"><o:p></o:p></span></h5>
<ol dir="rtl" style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Inspect the bearings and replace them if necessary.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Replace the worn out parts.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Check all parts for any worn out.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Inspect the run out of shaft.</p>
</li>
</ol>
<h5 align="right" dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">Reassembly</span></font></h5>
<ol dir="rtl" style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put the impeller shaft slave (311) on pump shaft (185) .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slide impeller on shaft and tighten the impeller screw (669) with its gasket 
  (682) by using Allen key </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix bearing covers (271) with oil seals to casing cover .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix bell mouth (211) on pump casing (107) and tighten diametrically opposite 
  nuts one by one .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Insert casing cover.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect the whole assembly so far mad into pump casing with gasket in proper 
  position .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount the top column pipe on casing cover.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Connect pipe nipple.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make further pipe connection up to nipple.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Connect bend and rising pipe to pump casing.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lift the unit vertically.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Mount strainer (216) on bell mouth.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lift the motor stool (290) and fix it to the top column pipe (132) at the same 
  time fix the lubricating pipe.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the support plate (383) on the foundation.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Tighten the foundation bolls of motor stool.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the level on the machine surface of motor stool.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the 
  thrust bearing (247) .</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fit the thrust bearing carrier to motor stool.</p></li>
</ol>
<h5 dir="rtl" style="text-align: right; margin-left: 0; margin-top: 20; margin-bottom: 8"><span style="font-family:Arial">
<span style="font-weight: 400"><font size="4">Starting of Pump </font></span> <o:p></o:p></span></h5>
<ol style="margin-bottom: 0cm">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8"><span class="GramE">Chick the direction of rotation of motor before
starting.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:0; margin-bottom:8">Open the delivery valve after the pump has been started to operate at
its full speed.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8">Check the vibration and noisy oil level in bearing </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><span class="GramE">Check temperature of bearing</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><span class="GramE">Check the discharge pressure</span>.</p>
</li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"> </p>
<p class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:
embed; margin-bottom:8">
<img border="0" height="897" src="graphics/P-057-01.jpg" width="490"/></p>
<p class="MsoNormal" dir="rtl" style="text-align:center;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><b><font face="Arial" size="2">Figure 1: Main Boiler 
Blow Down Drain Pump</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-bottom:8"><b><font face="Arial" size="2">Legned to Figure 1</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="986" id="AutoNumber1" style="border-collapse: collapse" width="42%">
<tr>
<td align="center" height="26" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">No</font></span></td>
<td height="26" width="83%">
<p align="center"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">وصف</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">107</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">غلاف المضخة </font>
</span>
</p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">132</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Column pipe</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">142.1</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Rising pipe (top)</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">142.2</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Rising pipe</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">160</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Impeller semi open with 5 shaped v</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">185</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Pump shaft</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">210</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Suction cover</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">211</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Be-l mouth</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">220</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Casing cover</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">216</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Strainer</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">247</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Thrust bearing carrier</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">262</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Thrust ball bearing</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">270.1</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Bearing cover for pump shaft</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">270.2</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Bearing cover for pump shaft</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">271</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Bearing cover for 
    pump shaft</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">272</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Thrust bearing 
    adapter</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">280</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Bend</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">290</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Motor stool</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">315</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Impeller shaft 
    sleeve</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">320</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Key for impeller</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">321</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Key for coupling
    </font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">330</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">Impeller nut</font></span></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">335</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">تحمل الجوز</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">336</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Lock nut</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">338</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Pipe nut</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">338</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Pipe nut</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">352</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">Brg 
    bush for pump shaft</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">353</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">Brg 
    bush for pump shaft</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">390</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">
    Flexible coupling pump falt</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">391</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">
    Flexible coupling oriver hal</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">400</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Coupling bush</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">404</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Coupling pins</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">409</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Washer for coupling 
    pin</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">410</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">Lock 
    washer for impeller nu</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">441</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Grease nipple</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">461</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Adapter plate</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">470</span></font></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Inspection cover</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">490</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Companion flange (slipon 
    ty)</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">5001</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">Oil seal ds</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">5002</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform:uppercase">Oil seal ps</span></font></p></td>
</tr>
<tr>
<td align="center" height="18" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">500.4</font></span></td>
<td height="18" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">oil seal for casing cover</span></font></p></td>
</tr>
<tr>
<td align="center" height="1" width="17%"></td>
<td height="1" width="83%">
<p style="margin-left: 8"></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">5621</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Pipe above motor stool</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">562.2</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Pipe for pump brg. 
    lubricating</span></font></p></td>
</tr>
<tr>
<td align="center" height="19" width="17%">
<span style="text-transform: uppercase">
<font face="Arial" style="font-size: 9pt">540</font></span></td>
<td height="19" width="83%">
<p style="margin-left: 8"><font face="Arial">
<span style="font-size: 9pt; text-transform: uppercase">Socket</span></font></p></td>
</tr>
</table>
</body>
</html>