<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-072-r0                                                          
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="575">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="195" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="480">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="295">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Burner Mazout Pumps <br/>
      Fuel Oil unloading Pump<br/>
      KRAL - CZECH</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  P-072-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="167">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  أيون موسى PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="180">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="295">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    إجراءات الصيانة الرئيسية (P1-Y2)</font></b></p></td><b>
<td align="right" dir="rtl" height="1" valign="top" width="173">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>Date:     23 Feb 2005</b></font></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="173">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> Feb 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoBodyText2" dir="rtl" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines the 
details equipment maintenance steps, required for burner mazout pumps this pump 
is used for supply the boiler with mazout. This inspection performed every two 
years as indicated by major maintenance (P1-Y2) in the above title block. </span></p>
<p class="MsoBodyText2" dir="rtl" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised 
by quality control eng. Samir Abd EL-Gelil at edec, accepted by general director 
eng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun  
Moussa steam power station 2x320 MW.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and 
  certified by  accountant Mahmoud Mohamed Soliman admin. and financial 
  inspection &amp; quality control general director and supervisor of EDEPC 
  inspection and quality control head sector.</p>
<h1 style="text-align: right; text-kashida: 0%; line-height: 16.0pt">
<span style="font-weight: 400">
<font size="3">Technical specification of 
Burner Mazout Pumps </font></span></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber1" style="border-collapse: collapse" width="63%">
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">غرض</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Burner mazout pimps</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">No. of burner mazout pumps</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">3 for each unit</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Type : of burner mazout pumps</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">مضخة المغزل اللولبية من سلسلة CLH</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">تصنيع</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Kral - czech</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">سعة</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">852 L/ min</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Outlet pressure</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">29 Bar</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Relief valve internal setting</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">35 بار</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Fluid</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Mazout</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Speed</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">1450 دورة في الدقيقة</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">نوع المحمل</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Bearing no.</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">6309 - 2Z / C3 SKF</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Type of recommended grease</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Mobil EP # 2 </font> </p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Motor power</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">47.5 kw</font></p></td>
</tr>
</table>
<h1 style="text-align: right; text-kashida: 0%; line-height: 16.0pt">
<font size="3"><span style="font-weight: 400"> </span></font></h1>
<h1 style="text-align: right; text-kashida: 0%; line-height: 16.0pt">
<span style="font-weight: 400">
<font size="3">Technical specification of fuel 
oil unloading pumps PUMPS</font></span></h1>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber2" style="border-collapse: collapse" width="63%">
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">غرض</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Fuel oil unloading pumps</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">No. of fuel oil unloading pumps</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Type : of fuel oil unloading pumps</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Screw spindle pump - series N55</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">تصنيع</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">KRAL - CZECH</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">سعة</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">946 L / min</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Outlet pressure</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">3 Bar</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Relief valve internal setting</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">4 بار</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Fliid</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">mazout</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Speed</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">1450 دورة في الدقيقة</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">نوع المحمل</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Radial and thrust</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Bearing no.</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Fag 6311 / C3</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">نوع الزيت الموصى به</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Mobil ISO VG # 46</font></p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">Motor power</font></p></td>
<td width="52%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" size="2">11.4 kw</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p dir="rtl" style="text-align: right; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: right; text-kashida: 0%; margin-top:0; margin-bottom:0">
<span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">
  مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Wear safety and healthy equipment as safety helmets shoes, gloves,  etc</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: right; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the circuit breaker for the motor of this pump</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:0; margin-bottom:0">
  Isolate the electrical cable feeding of the motor of this pump</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:0; margin-bottom:0">
  يجب عزل المضخة ميكانيكياً عن طريق إغلاق صمام الشفط والتوصيل</p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:-6; margin-bottom:0">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Cleaning fluid, manual puller, Torque wrench</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Suitable lifting device feeler gauge</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  Hammer,
  Dial indicator</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: -6">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">Disassembly of the Pump</font><font face="Arial" size="2"><b>  </b></font>
<font face="Times New Roman">(see fig 1 &amp; 2)</font><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Check the closing of the suction delivery. 
  Heating steam valves.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Let pump cool down to the ambient temperature.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Prepare tank for catching liquid drain from pump 
  by open plugs.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Dismount protection against accidental contact 
  from the base plate.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Screw off the bolts connected motor with 
  foundation and move motor faraway.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Remove coupling with removal device and remove 
  key (866) also.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Move pump vertical and remove pump casing (131) 
  upwards.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Mark position of idler spindle and (661) and 
  remove them.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Press main spindle (669) with ball bearing out of 
  flange cover (074)</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Remove circlip (869) and spacer (<font color="#0000FF">063</font>)</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Press out ball bearing</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Check flat gaskets and o-rings whether they are 
  damaged. If necessary clean and polish the running surface of the main spindle 
  in the range of the o-rings and seal lips</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">The coupling end should be covered with an 
  installation sleeve to protect the o-rings and the seal lips. For an easy 
  installation it is useful to grease the surface slightly</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">To dismantle the mechanical seal, remove the 
  slide ring and the spring from the main spindle by twisting it clockwise. 
  Press counter ring with a plastic sleeve out of the casing</font></p></li>
</ol>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">Inspection and Renewed of any defect Parts as 
  needed<br/>
  Assembly of the Pump</font><ol>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Clean well every part of the pump</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Assembly every part in reverse sequence of 
  disassembly</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">After finishing the assembly of the pump it must 
  be rotating by hand by hand from the coupling</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">إعادة محاذاة المضخة للمحرك</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman">Re-grease the ball bearing from the lubricating 
  nipple</font></p></li>
</ol>
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed">
<font face="Arial" size="4">استكشاف الأخطاء وإصلاحها</font><table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1005" id="AutoNumber7" style="border-collapse: collapse" width="96%">
<tr>
<td align="right" height="25" valign="top" width="29%">
<p align="center" style="margin: 2 4"><font face="Arial" size="2">مشكلة</font></p></td>
<td align="center" height="25" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">الأسباب المحتملة </font> </p></td>
<td align="center" height="25" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">علاج</font></p></td>
</tr>
<tr>
<td align="right" height="131" rowspan="6" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">المضخة لا تقوم بالتجهيز والتوصيل</font></p></td>
<td height="32" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Prior to initial operation, the pump was not filled with 
    fluid to be pumped</font></p></td>
<td height="32" valign="top" width="38%">
<p align="right" style="margin: 2 4"><font face="Arial" size="2">املأ المضخة بالسوائل المراد ضخها</font></p></td>
</tr>
<tr>
<td height="32" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Stop valves / slide valves are not or only partly open</font></p></td>
<td height="32" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">أثناء التشغيل، افتح الصمامات الحابسة / 
    <font color="#0000FF">slide</font> valves completely</font></p></td>
</tr>
<tr>
<td height="14" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">عكس الشعور بالتناوب
    </font> </p></td>
<td height="14" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">تحقق من اتجاه الدوران</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">خط أنابيب الشفط أو ختم العمود متسرب</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Retighten, check shaft seal</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">الهواء في نظام الشفط والضغط
    </font> </p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Open vant valve</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Fill tank to necessary liquid level</font></p></td>
</tr>
<tr>
<td align="right" height="198" rowspan="7" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">التسليم منخفض جدًا</font></p></td>
<td height="32" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Stop valves / side valves are not or only partly open</font></p></td>
<td height="32" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">During operation open stop valves / side valves completely</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Wrong viscosity of the fluid pumped</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">تحقق من المواصفات الموصى بها
    </font> </p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">الضغط - تسرب صمام الإغاثة.</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check pressure - relief valve</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">رأس الشفط الجيوديسي مرتفع جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check under pressure on the suction side via the connected 
    pressure vacuum gauge. Increase liquid level in tank loweriing of pump</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">سرعة المحرك منخفضة جدًا</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check speed, voltage frequency</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">وقت فصل الهواء في خزان التشغيل قصير جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Provide for better air separation in the operating tank 
    balance pipelines must end below the oil level of the tank</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">املأ الخزان إلى مستوى السائل المطلوب</font></p></td>
</tr>
<tr>
<td align="right" height="83" rowspan="4" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">Pump operates noisily</font></p></td>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">خط أنابيب الشفط أو ختم العمود متسرب</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Retighten flange, check shaft seal</font></p></td>
</tr>
<tr>
<td height="32" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">الهواء في نظام الشفط والضغط
    </font> </p></td>
<td height="32" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Open vent valve on the pump pressure side until air has 
    escaped. Close valve again </font> </p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Wrong viscosity of the fluid pumped</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Clicck recommended specifications</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure - relief valve leaks</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check pressure - relief valve</font></p></td>
</tr>
<tr>
<td align="right" height="263" rowspan="8" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">تسليم غير منتظم</font></p></td>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">رأس الشفط الجيوديسي مرتفع جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check under pressure on the suction side via the connected 
    pressure vacuum gauge. Increase liquid level in tank lowering of pump</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">وقت فصل الهواء في خزان التشغيل قصير جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Provide for better air separation in the operating tank. 
    Balance pipelines must end below the oil level of the tank </font> </p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">املأ الخزان إلى مستوى السائل المطلوب</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Rate of flow in the suction and outlet pipeline too high</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">The rate of flow in the suction pipeline must not exceed 1.4 
    m/s and in the outlet pipeline 3 m/s as a maximum</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">سرعة المضخة أعلى من المعدل</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Measure the pump speed</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Wrong viscosity of the fluid pumped</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check recommended 
    <font color="#0000FF">smcdaflons</font></font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure - relief valve leaks</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check pressure<font color="#0000FF"> /qyejaot</font> valve</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">وقت فصل الهواء في خزان التشغيل قصير جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Provide 
    <font color="#0000FF">com.fopptter </font>air 
    separation in the operating tank, balance pipelines must end below the oil 
    level of the tank</font></p></td>
</tr>
<tr>
<td align="right" height="116" rowspan="5" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">تصبح المضخة دافئة جدًا</font></p>
</td>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Wrong viscosity of the fluid pumped</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font color="#0000FF" face="Arial" size="2">Check recommended 
    specifications</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure - relief valve leak</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font color="#0000FF" face="Arial" size="2">Check pressure relief valve</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Fill tank to the necessary 
    liquid level</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">ضغط التسليم مرتفع جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Adjust specified delivery 
    pressure via the pressure relief valve. Pump outlet pressure must not be 
    exceeded</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">محمل الكرة التالفة
    </font> </p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Replace ball bearing </font>
</p></td>
</tr>
<tr>
<td align="right" height="56" rowspan="2" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">تم الاستيلاء على المضخة</font></p></td>
<td height="39" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">الأجسام الغريبة في المضخة</font></p></td>
<td height="39" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">قم بفك المضخة وإزالتها 
    الأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي. تحقق من مرشح الشفط 
    أو مصفاة على التوالي</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">محمل الكرة التالفة</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Replace ball bearing</font></p></td>
</tr>
<tr>
<td align="right" height="82" rowspan="3" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">الزائد للمحرك </font> </p></td>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Wrong viscosity of the fluid pumped</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">تحقق من المواصفات الموصى بها</font></p></td>
</tr>
<tr>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">سرعة المضخة أعلى من المعدل</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Measure the pump speed</font></p></td>
</tr>
<tr>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">ضغط التسليم مرتفع جدًا</font></p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Adjust specified delivery pressure via the pressure relief 
    valve pump outlet pressure must not be exceeded</font></p></td>
</tr>
<tr>
<td align="right" height="16" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">ينخفض ​​ضغط التسليم</font></p></td>
<td height="16" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">ربيع الضغط من صمام الإغاثة مرهق</font></p></td>
<td height="16" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Install new pressure spring</font></p></td>
</tr>
<tr>
<td align="right" height="48" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure relief valve dose not open</font></p></td>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure spring is not or insufficiently pretensioned
    </font> </p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Turn adjusting screw to the right until the required 
    operating pressure has been reached pressure</font></p></td>
</tr>
<tr>
<td align="right" height="1" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">جرعة صمام تخفيف الضغط غير مغلقة</font></p></td>
<td height="1" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure spring is not or insufficiently pretensioned</font></p></td>
<td height="1" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">أدر برغي الضبط إلى اليمين حتى يصبح مطلوبًا 
    تم الوصول إلى ضغط التشغيل</font></p></td>
</tr>
<tr>
<td align="right" height="48" valign="top" width="29%">
<p style="margin: 2 4"><font face="Arial" size="2">يقرع صمام تخفيف الضغط</font></p></td>
<td height="48" valign="top" width="33%">
<p style="margin: 2 4"><font face="Arial" size="2">Pressure - relief valve knocks
    </font> </p></td>
<td height="48" width="38%">
<p style="margin: 2 4"><font face="Arial" size="2">Check overpressure with the pressure valve closed re-adjust 
    valve, opening pressure 10 % above operating pressure</font></p></td>
</tr>
</table>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<img border="0" height="504" src="graphics/P-008-03.jpg" width="430"/><p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Figure 2 : Fuel Oil unloading Pump</font><p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font size="1"> </font><div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="175" id="AutoNumber8" style="border-collapse: collapse; border-left-width:0; border-right-width:0; border-bottom-width:0" width="72%">
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*042</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Balance sleeve</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*745</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="51%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Radial shaft seal</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*049</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Bearing sheel</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*748</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="51%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Balance spring</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">056</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Spacer ring</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*751.1</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="51%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">ربيع</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*063</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Spacer</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">751.2</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">ربيع</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">070</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">End cover</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*809.1</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">كرة</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">074</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">غطاء شفة</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">809.2</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">كرة</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">080</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Bearing housing</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*817</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">محمل كروي</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*131</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">غلاف المضخة</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">859</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Dowel pin</font></p></td>
</tr>
<tr>
<td align="center" height="3" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1"></p></td>
<td height="3" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Adjusting screw</font></p></td>
<td align="center" dir="rtl" height="3" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">866</font></p></td>
<td height="3" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">مفتاح</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1"></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Adjusting screw</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">868</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">فاصل</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">182</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">فانوس القدم</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*869</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Circlip</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*222.1</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">شفط الحشية</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">879.1</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Straight pin</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="6%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*222.2</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Gasket pressure</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">879.2</font></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Straight pin</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="14%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*304</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Valve cone</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1"></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Head bolt</font></p></td>
</tr>
<tr>
<td align="center" height="1" style="border-left-color: #111111; border-left-width: 1" width="14%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*457</font></p></td>
<td height="1" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">ميكانيكية</font></p></td>
<td align="center" dir="rtl" height="1" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1"></p></td>
<td height="1" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Head bolt</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="14%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*669</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Spindle set</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">915.1</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Socket screw</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="14%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*730.1</font></p></td>
<td height="20" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">طوقا</font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="11%">
<p dir="rtl" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">915.2</font></p></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">Socket screw</font></p></td>
</tr>
<tr>
<td align="center" height="18" style="border-left-color: #111111; border-left-width: 1" width="14%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">*730.2</font></p></td>
<td height="18" width="45%">
<p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Arial" style="font-size: 9pt">طوقا</font></p></td>
<td align="center" dir="rtl" height="18" valign="middle" width="11%">
<p dir="rtl" style="margin-top: 1; margin-bottom: 1"></p></td>
<td height="18" style="border-right-color: #111111; border-right-width: 1" width="249%">
<p style="margin-top: 1; margin-bottom: 1"></p></td>
</tr>
<tr>
<td align="right" colspan="4" height="18" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" width="298%">
<p align="right" style="margin-left: 2; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">*
  Recommended spare parts </font></p></td>
</tr>
<tr>
<td align="center" colspan="4" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" width="298%">
<font face="Arial" size="1">  </font></td>
</tr>
<tr>
<td align="center" colspan="4" height="20" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" valign="middle" width="298%">
<p align="right" style="margin-left: 10; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Radial shaft seal</font></b></p>
<p align="right" style="margin-left: 10; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Temperature max. 80 C                    Suction pressure max. 0.5 bar</font></p>
</td>
</tr>
<tr>
<td align="center" colspan="4" height="1" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1" valign="middle" width="298%">
<font face="Arial" size="1">    </font></td>
</tr>
<tr>
<td align="center" colspan="4" height="20" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1" valign="middle" width="298%">
<p align="right" style="margin-left: 10"><b>
<font face="Arial" size="2">الختم الميكانيكي</font></b></p></td>
</tr>
<tr>
<td align="center" colspan="4" height="20" style="border-left-color: #111111; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" valign="middle" width="298%">
<p align="right" style="margin-left: 10">
<font face="Arial" size="2">Temperature max. 130 C                  Suction pressure max. 5 bar</font></p></td>
</tr>
<tr>
<td align="center" colspan="4" height="24" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-bottom-style: none; border-bottom-width: medium" valign="bottom" width="298%">
   </td>
</tr>
</table>
</center>
</div>
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
   <p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<img border="0" height="271" src="graphics/P-008-01.jpg" width="503"/><p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<img border="0" height="334" src="graphics/P-008-02.jpg" width="530"/><p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2">Figure 1: Burner Mazout Pump </font><div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="217" id="AutoNumber9" style="border-collapse: collapse; border-left-width:0; border-right-width:0; border-bottom-width:0" width="73%">
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    041</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Distance sleeve </font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">661</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Spindle set</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    * 042</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Balance piston</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">* 817</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    محمل كروي</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    074.1</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Flange cover (small)</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">866</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    مفتاح</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    131</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    غلاف المضخة</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">868</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Spacer</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    134.3</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Gasket casing</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">* 869</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Circlip</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    * 222.1</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    طوقا</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">884</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Set screw</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1" width="13%"><font face="Arial" size="2">
    * 222.2</font></td>
<td height="20" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    طوقا</font></p></td>
<td align="center" height="20" width="11%"><font face="Arial" size="2">915.1</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Socket screw</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1" width="13%"><font face="Arial" size="2">
    * 454</font></td>
<td height="20" style="border-bottom-style: solid; border-bottom-width: 1" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Joint ring</font></p></td>
<td align="center" height="20" style="border-bottom-style: solid; border-bottom-width: 1" width="11%"><font face="Arial" size="2">
    915.2</font></td>
<td height="20" style="border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Socket screw</font></p></td>
</tr>
<tr>
<td align="center" height="20" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" width="13%"><font face="Arial" size="2">
    * 457</font></td>
<td height="20" style="border-style: solid; border-width: 1" width="40%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    الختم الميكانيكي</font></p></td>
<td align="center" height="20" style="border-style: solid; border-width: 1" width="11%"><font face="Arial" size="2">
    * 1037</font></td>
<td height="20" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" width="136%">
<p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Set of bearing shells</font></p></td>
</tr>
</table>
</center>
</div>
<p align="right"><b><font face="Arial" size="2">Location:                                                         Pump 
Code:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</p></p></p></p></p></p></p></p></p></p></p></p></p></p></p></p></p></p>
<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>