<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-080-r0                                                  
APPROVED      </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="609">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="514">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="308">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:</font></b></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family:Arial; font-weight:700">Condensate Transfer Pump</span><span style="font-family: Arial; font-weight: 700">
</span></font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0"><font size="2">
<span style="font-family:Arial; font-weight:700">Centrifugal Pump</span></font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<st1:city><st1:place>
<span style="font-family:Arial; font-weight:700"><font size="2">Worthington</font></span></st1:place></st1:city><span style="font-size:7.5pt;font-family:Arial"><o:p>, </o:p></span>
<span style="font-family:Arial; font-weight:700"> <span class="SpellE"><font size="2">Goulds</font></span></span></p>
</td>
<td align="right" dir="rtl" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span></b><font size="2">
<font face="Arial"><b>P-080-r0</b></font></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="188">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><font face="Arial" size="2">Shobra El-Khimah
PS</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="201">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  موافقة</span></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="308">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b><p style="margin-top: 0; margin-bottom: 0">
<font size="2"><b><span style="font-family: Arial">Equipment Inspection 
    (I1-M1)</span></b></font></p></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>Date:  22 Nov 2005</b></font></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="194">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> to be 
      Reviewed:  Nov 2010</b></font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="rtl">This document outlines the
equipment inspection checklist I1, which must be performed every month as indicated by 
M1 in the title block.</span></p>
<p dir="rtl" style="text-align:justify;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="rtl">The two condensate transfer P/Ps
(2 per unit) move the collected condensate in condensate tank to condensate return header to
<span class="SpellE">reboiler</span> feed tank the Mazout day tank suction heater
drain to the day tank area condensate tank from which<span style="mso-spacerun:yes"> </span>two condensate transfer P/Ps discharge to <span class="SpellE">reboiler</span> feed tank</span></p>
<p align="justify" dir="rtl" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><font face="Times New Roman"><span dir="rtl">The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="rtl">Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="rtl">
<p align="justify" dir="rtl" style="margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt"><span dir="rtl">Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>
</li>
<li dir="rtl">
<p align="justify" dir="rtl" style="margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Safety fence  with
caution marks surrounding the work area is required.</span></p>
</li>
<li dir="rtl">
<p align="justify" dir="rtl" style="margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Wear safety helmet, shoes, gloves
 etc.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Isolate the circuit breaker of pump
motor</span></p>
</li>
<li>
<p style="margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">Disconnect electric terminals of
motor</span></p>
</li>
<li>
<p style="margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt"><span dir="rtl">The pump must be isolated by
closing delivery valves</span></p>
</li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p dir="rtl" style="text-align: right">Standard complete tool set.</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check mechanical seal for leakage, 
change the mechanical seal if needed.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check for 
unusual noise vibration and repair the cause of the vibration by checking the 
alignment between the motor and the pump.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check for excessive vibration.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check 
pump discharge press  received
valves.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Check for abnormal noise 
and repair the internal parts of the pump or check the motor.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Tighten all
<span class="SpellE">loose</span>
bolts.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Inspect the propeller and  impeller 
and ground or clean and then make the balance if needed.</span></p>
</li>
<li>
<p style="margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="rtl">Change 
pump gasket.</span></p>
</li>
</ol>
</font>
<p align="right"><b><font face="Arial" size="2">Location:                                                         Pump 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>