<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-089-r0                                                         
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align: right;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="586">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="491">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="297">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:</font></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
      Screw Pump for Mazout Oil </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">SNH 
      440 ER46</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
      ALLWEILER, India</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p class="MsoNormal" style="text-indent:-72.0pt; margin-top:0; margin-bottom:0">
<span style="font-family:Arial; font-weight:700"> <span class="SpellE"><font size="2">Golds</font></span></span></p>
</td>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> </span></b><font size="2">
<b><font face="Arial">P-089-r0</font></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">    
    El-Arish PS</span></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">  </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  </span></b><font size="2"><b><span style="font-family: Arial">موافقة</span></b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="297">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:</font></b><p style="margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial"><font size="2">Equipment Inspection (I1 
    M1)</font></span></b></p></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ: </b></font><b><font face="Arial" size="1"> 27 March 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها: </b></font><b><font face="Arial" size="1">March 2010 </font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0"><span dir="rtl">
  This document out lines the equipment inspection I1,  which must be performed on a monthly bases as indicated by M1 in the 
  above title block.</span></p>
<p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman; text-decoration: underline">
  Technical Specification :</span></p>
<p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0">
<font size="1">   </font></p>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" style="border-collapse: collapse; border: medium none">
<tr>
<td style="width: 149.4pt; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Model No.</font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">SNH 440 ER46</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Manufacture </font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Allweiler Tushaco India</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">سعة       </font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">426    L/Min</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">ضغط        </font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">24.5    Bar </font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Pump speed   </font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">1450   r.p.m</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Power</font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">37 kw, 380v, 50Hz</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">No. of spindle</font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">3 (one drive and two idler)</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Shaft seal</font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">الختم الميكانيكي</font></p></td>
</tr>
<tr>
<td style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="199">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">Bearing type</font></p></td>
<td style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top" width="276">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<font size="3">6308 C3z    ball bearing</font></p></td>
</tr>
</table>
<p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0"> </p>
<p align="justify" dir="rtl" style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0"><span dir="rtl">
  The first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El 
  Eseily, reviewed by eng. Sobhey 
  Abdel Haleem, approved by  eng. Mohamed Sayed Abd El Ghaffar: general director 
  of Al-Arish Power Station.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
<font face="Times New Roman" size="3">
<span dir="rtl">This document accepted by eng. Samir Abdel Gilil; EDEPC inspection &amp; quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman 
  EDEPC admin. &amp; financial inspection, and quality control general director and 
supervisor of inspection &amp; quality control head sector.</span></font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<font color="#000000">
<xd>
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: -8; margin-bottom: 0">
<span dir="rtl" style="mso-fareast-language:
EN-US;font-weight:normal">A work permit must be issued and the  maintenance staff should carry the suitable safety category.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl" style="mso-fareast-language:
EN-US;font-weight:normal">Safety fence with caution marks surrounding 
  the work area is required.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0; ">Safety 
    and healthy <font face="Times New Roman" size="3">equipment must be used 
    as safety Helmet, safety shoes, ...etc.</font></p></li></font></xd></font><li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Isolate the circuit breaker for the motor of the pump. </p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete maintenance tools set. </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, manual pullers .</p></li>
</ul>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
   <p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
   <p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
   <p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
   <p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
   </p></p></p></p></p></font><font face="Arial" size="5"><b><p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4"><span dir="rtl">Before Isolated the Pump mechanically 
and Electrically</span></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check any noise or vibration in pump or motor.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check any leakage from the pipe connection to the pump.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check the amount of leakage from mechanical seal, &lt; 50 drop/sec.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check the safety valve of the pump.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check the pressure of the pump delivery.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">Check the temperature of bearing house.</font></p>
</li>
</ol>
<font face="Arial" size="5">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed">
<span dir="rtl">
<font size="4">
  After</font><font face="Arabic Transparent" size="4"> </font></span>
<span dir="rtl">
<font face="Arial" size="4">Isolated the Pump mechanically and Electrically</font></span></p></font><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Check the coupling and flexible part.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Check the mechanical seal leakage.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Re  grease ball bearing.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Check alignment between pump and motor.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Retighten the bolts connected pump and motor with foundation.</font></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<font size="3">Clean the pump</font></p></li>
</ol>
<b>
</b>
<font face="Times New Roman">
</font>
<p align="right"><b><font face="Arial" size="2">Location:                                                         Pump 
Designation:  <br/>Tested by:                                                             Signature:                                     
Last Test Date:<br/>
Approved by:                                                        Signature:                                     
Test Date:</font></b></p>
</body></html>