<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-132-r0                                                          
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	color:black;
	text-decoration:underline;
	text-underline:single}
div.Section1
	{page:Section1;}
h6
	{margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align: right;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="567">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="196" src="../../images/mpis-1.gif" width="60"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="472">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="288">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Fire Fighting Pump</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">JOCKEY Pump <br/>
      A Sterling Company
      USA</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="166">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  P-132-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="166">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Ayoun Mousa PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="179">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="288">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    فحص المعدات (I1-Y1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="172">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">15 Nov 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="172">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1">نوفمبر 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<span style="color:black">This document outlines the details equipment 
inspection I1, which must be performed on an annually bases as indicated by Y1 in 
the above title block.    This pump is used for fire fighting.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align:justify;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:8">
<span style="color:black">The first draft initiated by eng. Mahmoud Haragy, 
reviewed by<i> </i>director eng. Gamal Arafa, revised by EDEPC inspection &amp; quality control eng. Samir Abd El-Gelil, 
accepted by general director  eng. Mahmoud El-Nakieb and approved by eng 
Tarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW.</span></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px"><font face="Times New Roman">تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ 
  مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان 
  EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و 
  مشرف قطاع التفتيش وضبط الجودة.</font></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0"><b>
<font face="Arial" size="2">Technical Specification of Jockey Pump</font></b></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="3" style="border-collapse: collapse; margin-left: 2.0pt" width="501">
<tr>
<td style="width: 8.0cm; height: 3; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">غرض</span></p></td>
<td style="width: 370; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">مضخة جوكي</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">No. of Jockey Pumps</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">2</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Type of Pump</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Centrifugal muli stage 
    vertical pump</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Pump Model</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">THV25-6</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 11; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">تصنيع</span></p></td>
<td style="width: 370; height: 11; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">شركة ستيرلنج بالولايات المتحدة الأمريكية</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">سعة </span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">25</span><span style="font-size:10.0pt;font-family:Arial"> 
    US GPM</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">تاتيكي 
    الضغط</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">208</span><span style="font-size:10.0pt;font-family:Arial"> 
    PSI</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"><u>جلسة</u>:</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">Start</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">top</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial"> </span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">180 PSI</span></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:10.0pt;font-family:Arial">185 رطل لكل بوصة مربعة</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Fluid</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Distillate water</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Rotational Speed</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">2915 RPM</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">نوع المحمل </span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">محمل كروي</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Bearing size</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">6306 2Z/C3</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Type of recommended grease</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Mobil EP # 2</span></p></td>
</tr>
<tr>
<td style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" width="302">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">Motor Power</span></p></td>
<td style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<span style="font-size:10.0pt;font-family:Arial">15</span><span style="font-size:10.0pt;font-family:Arial"> 
    HP</span></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li>
<p class="MsoNormal" style="text-align: right; line-height: 107%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color: black">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; line-height: 107%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Safety fence with caution marks surrounding the work 
  area is required.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Wear your safety and healthy equipment as safety 
  helmet, shoes.... etc</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Isolate the circuit breaker for the motor of this 
  jockey pump.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Isolate the electrical cable feeding of the motor of 
  this pump.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">The pump must be isolated mechanically by closing 
  suction and delivery valves.</span></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: -8; margin-bottom: 0">
  مجموعة أدوات الصيانة الكاملة.</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">سائل تنظيف، سحب يدوي</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">جهاز رفع مناسب، مقياس المحسس</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Hammer, Torque wrench</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Dial indicator</span></p>
</li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 10; margin-bottom: 10">العمل المراد تنفيذه</p>
</b>
</font>
<p class="FR1" style="margin-top: 13; margin-bottom:10">
<font face="Arial" size="4">
<span style="layout-grid-mode: both; ">
  التفكيك   </span></font>
<span style="layout-grid-mode: both; ">
<font face="Arial" size="4">
   </font><font face="Times New Roman"> (see figure 1)</font></span></p>
<ol>
<li>
<p class="MsoBodyText" style="margin-top: -5; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">Remove the motor with its 
    coupling half, remove the bolts holding pedestal (<font color="#0000FF">S1</font>) 
    to the bearing housing (99) and remove the pedestal.</span></p></li>
<li>
<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">Remove the pump half 
    coupling and key (46)</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the bearing cap<font color="#0000FF"> (4)</font></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove bearing lock washer (69) and bearing lock nut (22)</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove nuts and flat washers from the upper end of the bolts.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the bearing housing (99) by lifting it up ball bearing (18) will be 
    removed from the shaft during this operation.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove deflect (40) and spacing sleeve (14 B) </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove discharge casing (1D) with gland (17) and packing ring (13) by 
    lifting the discharge casing vertically.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the shaft sleeve (14) for the packed pump </p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove  last stage impeller (2) stage casing (1F). O ring ( 1H ). 
    diffuser (5) and impeller key (32)</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Repeat step 11 for as many stages as are supplied until all are removed .</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Lift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C) </p></li>
<li>
<p class="MsoNormal" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Check the condition of the bearing surface of both the impeller hub sleeve (34) and the bearing bushing (39) located in the suction casing (1C) 
    the max. recommended diametric clearance between the OD of the two parts is 
    (0.15 mm) if the clearance is exceeded first check clearance with a new 
    impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored 
    or worn  to replace bushing (39) it is necessary to destroy the bushing by 
    a suitable means since it was installed with an adhesive into the suction 
    casing (1C) after the bushing removal the bore in the suction casing is 
    to be thoroughly cleaned and dried and the replacement bushing (39) is to be 
    coated on the bottom end and on its <font color="#0000FF">التطوير التنظيمي</font> مع 
    لاصق.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Clean all parts check for wear and damage check for damage to impeller hub 
    surfaces if bearing (18) requires replacement drive out of the bearing 
    housing (99)</p></li>
</ol>
<p align="right" class="FR1" dir="rtl" style="margin-top:0cm">
<span style="font-family: Arial; "><font size="4">إعادة التجميع   </font></span>
<span style="layout-grid-mode: both; ">
<font face="Times New Roman"> ( see figure 1 )</font></span></p>
<blockquote>
<p align="justify" class="MsoNormal" dir="rtl" style="text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:-4; margin-bottom:8">
<span style="color: black">يجب أن تكون جميع الأجزاء الأصلية المراد إعادة استخدامها 
  تنظيفها وفحصها بدقة. يجب تنظيف الأجزاء الجديدة جيدًا.</span></p>
</blockquote>
<p align="justify" class="MsoNormal" style="text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:-6; margin-bottom:8">
<span style="color: black"><b><u>CAUTION</u></b>: 
  Surfaces where "O" rings seat must be cleaned and free of burrs. Assembly 
  starts at the suction end of the pump. The suction casing (1C) with a checked 
  and usable bushing (39) in place is placed on its base for assembly of the 
  pump vertically from  </span><font color="#0000FF">upper surface</font><span style="color: #0000FF">.</span></p>
<ol>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:-7; margin-bottom:8">
<span style="color: black">قم بربط غلاف محور المكره (34) في الطرف السفلي 
    من العمود (6) طبقة تطبق مادة لاصقة مثل نوع Loctite 270 على 
    خيوط لتأمين الأكمام ضد الارتخاء. لاحظ أن الخيط بقي 
    يد. قم بربط جلبة محور المكره (34) لأعلى بالكامل مقابل كتف 
    رمح.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install the first stage impeller key (32) and 
    impeller (2) on the shaft.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Insert the shaft</span><font color="#0000FF"> (4)</font><span style="color: black"> 
    with the impeller (2) and sleeve (34) just installed into the bearing 
    bushing (39) in the suction casing (1C) using a small amount of bearing 
    grease on both the outside diameter of the sleeve (34) and the wearring 
    surface of the impeller (2).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install  the first intermediate stage casing.(1F) with its O ring (1H)</span></p></li>
<li>
<p align="justify" class="MsoBodyTextIndent" style="margin-top:0; margin-bottom:8"><span style="font-weight:normal">Repeat the installation 
    of each 
    succeeding stage with its impeller key, impeller, intermediate stage casing 
    diffuser and "0" ring until all stages have been installed. The discharge 
    casing (ID) is next installed being sure that the shaft sleeve key (32A) has 
    first been installed in the shaft (6). Position the discharge casing with 
    its <font color="#0000FF">number </font> <font color="#FF0000">no/./.le</font> in the correct position with respect to the suction no/./le. 
    Install the shaft sleeve (14}or (14F) with its "O" ring (14E).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install either the packing rings if not split or 
    the rotary for the mechanical seal followed by the gland or the mechanical 
    seal flange with stationary element.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install spacing sleeve (14B) with its deflector 
    (40). Reinstall bearing housing, (99) with ball bearing (18).</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install tie bolts with their nuts and flat 
    washers and tighten loosely.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install bearing lock washer (69) and bearing lock 
    nut (22).</span><font color="#0000FF"> L'sing</font><span style="color: black"> 
    the keyway in the shaft to prevent rotation. Tighten the bearing lock nut 
    (22) securely so that all parts on the shaft are tightly abutted to each 
    other. Position a tang of the lock washer (69) in one of the lock nut 
    grooves to lock the nut in position.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install bearing cap (41) with its cap screws.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Install pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling 
    installation instructions.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="color: black">Now tighten the tie bolts diagonally, never in 
    sequence. to the torque values shown in the fastener </span>
<font color="#0000FF">جدول قيم عزم الدوران</font><span style="color: black">.</span></p></li>
</ol>
<p align="right" style="margin-top: -8; margin-bottom: 0"><b><font face="Arial" size="2">Location:                                                         Pump 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
   </p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:4">
   </p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:4">
<font face="Arial" style="font-size: 11pt"><span style="text-transform: capitalize">Parts 
  List </span>type<span style="text-transform: capitalize"> THV </span>مع<span style="text-transform: capitalize"> 
  Packing </span>Multistage Pump</font></p>
<div align="center">
<center>
<table border="1" cellpadding="0" cellspacing="0" class="MsoTableGrid" height="1" style="border-collapse: collapse; border: medium none" width="563">
<tr>
<td height="1" style="width: 31; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Item No.</span></font></p></td>
<td height="1" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">وصف</span></font></p></td>
<td height="1" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Item No.</span></font></p></td>
<td height="1" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">وصف</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Item No.</span></font></p></td>
<td height="1" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">وصف</span></font></p></td>
</tr>
<tr>
<td height="19" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">1C</span></font></p></td>
<td height="19" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Suction Casing</span></font></p></td>
<td height="19" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">14</span></font></p></td>
<td height="19" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Shaft Sleeve</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" valign="top">
<p class="MsoNormal" style="direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color:black">34</span></font></p></td>
<td height="19" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color:black">Impeller Hub Sleeve</span></font></p></td>
</tr>
<tr>
<td height="19" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">1 د</span></font></p></td>
<td height="19" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Discharge Casing</span></font></p></td>
<td height="19" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">14B</span></font></p></td>
<td height="19" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Spacing Sleeve</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" valign="top">
<p class="MsoNormal" style="direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">39</span></font></p></td>
<td height="19" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Bearing Bushing</span></font></p></td>
</tr>
<tr>
<td height="17" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">1 F</span></font></p></td>
<td height="17" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Stage Casing</span></font></p></td>
<td height="19" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">14E</span></font></p></td>
<td height="19" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">O Ring</span></font></p></td>
<td height="17" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" valign="top">
<p class="MsoNormal" style="direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">40</span></font></p></td>
<td height="17" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Deflector</span></font></p></td>
</tr>
<tr>
<td height="19" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">IH</span></font></p></td>
<td height="19" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">O Ring</span></font></p></td>
<td height="1" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">I7</span></font></p></td>
<td height="1" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Gland</span></font></p></td>
<td height="16" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">41</span></font></p></td>
<td height="16" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Bearing Cap</span></font></p></td>
</tr>
<tr>
<td height="19" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">2</span></font></p></td>
<td height="19" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Impeller</span></font></p></td>
<td height="19" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">IS</span></font></p></td>
<td height="19" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Ball Bearing</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color:black">46</span></font></p></td>
<td height="19" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Coupling key</span></font></p></td>
</tr>
<tr>
<td height="19" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">5</span></font></p></td>
<td height="19" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: #0000FF">Diffuser</span></font></p></td>
<td height="19" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">22</span></font></p></td>
<td height="19" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Bearing Locknut</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">69</span></font></p></td>
<td height="19" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Bearing Lock Washer</span></font></p></td>
</tr>
<tr>
<td height="17" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">6</span></font></p></td>
<td height="17" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Shaft</span></font></p></td>
<td height="17" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">32</span></font></p></td>
<td height="17" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Impeller key</span></font></p></td>
<td height="19" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">81</span></font></p></td>
<td height="19" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">Motor Pedestal</span></font></p></td>
</tr>
<tr>
<td height="16" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">13</font></p></td>
<td height="16" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoCaption" style="margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="font-weight:normal">Packing</span></font></p></td>
<td height="19" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align:center;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">32A</span></font></p></td>
<td height="19" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right;direction: rtl;unicode-bidi:embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">مفتاح كم رمح</span></font></p></td>
<td height="1" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">
<span style="color: black">99</span></font></p></td>
<td height="1" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:2; margin-bottom:2">
<font face="Arial" style="font-size: 9pt">B<span style="color: black">earing 
        Housing</span></font></p></td>
</tr>
</table>
</center>
</div>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
       
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
     <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
     <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
     <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
     <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">      </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">   </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">     </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
 </p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">  </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Arial" size="2"><b>Figure 1: Cross Section Drawing </b></font>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Arial" size="2"><b>4851651 Type THV With Packing</b></font><p class="MsoNormal" style="text-align: center; text-autospace: none; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<img border="0" height="844" src="graphics/P-132-01.jpg" width="529"/></p></p></p></p></p></p></p></p>
<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>