<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-183-r0                                                            
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" dir="rtl" height="1" width="559">
<tbody>
<tr><b>
<td dir="rtl" height="1" rowspan="6" valign="top" width="55">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="464">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="270">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Circulate Water Pump<br/>
      Single Stage Vertical Pump<br/>
      بيرجيرون راتو - فرنسا </font></b></p>
</td>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  P-183-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">    Damietta PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">    </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="270">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    فحص المعدات (I1-Y1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="182">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  20 يونيو 2006</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> June 2011</font></b></p></td></b></tr></tbody></table>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"> </p>
<p dir="rtl"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl"><font face="Times New Roman">
This document outlines the equipment inspection I1, to be performed 
on an annually bases as indicated by Y1 in the title block.</font></span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">
<span dir="rtl">This pump is used to transfer the coolant water from the river 
nile to the condenser for condensing the steam from turbine to condensate water.</span></font></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><u>
<font face="Times New Roman">المواصفات الفنية </font></u> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="rtl" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="74%">
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Type of pump</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Single stages - vertical shaft pump</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Type conveyed</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Clean water</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl">سعة</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl">3777 L/s.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl">Discharge pressure</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl">1 Bar</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl">Power required</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl">426 KW</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
<p dir="rtl">Speed</p></td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
<p dir="rtl">:</p></td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
<p dir="rtl">422 RPM</p></td>
</tr>
<tr>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="32%">
       </td>
<td align="center" dir="rtl" style="border-style: none; border-width: medium" width="3%">
       </td>
<td align="right" dir="rtl" style="border-style: none; border-width: medium" width="65%">
       </td>
</tr>
</table>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">
المسودة الأولى بدأها المهندس. محمد عبد العظيم، راجعه م. احمد 
فتحي، إختبار م. ممدوح غازي، تحقيق م. سمير عبد الجليل: EDEPC 
مدير عام التفتيش ومراقبة الجودة، مقبول من قبل المهندس. محمد فرج 
عنان: المدير العام، ووافق عليه م. محمد السراج: رئيس قطاع 
دمياط (3x135 ميجاوات) PS.</font></p>
<p align="justify" class="MsoNormal" dir="rtl" style="direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 8">
<font face="Times New Roman">This document<b> </b>is accepted by eng. </font> <font face="Times New Roman" size="3">
<span style="font-weight: normal; font-size: 12pt; font-family: Times New Roman">
Samir Abdel Gilel: EDEPC inspection and quality control general director &amp; MPIS 
coordinator</span></font><font face="Times New Roman">ومعتمد من المحاسب محمود محمد سليمان؛ إيديبك 
التخطيط 
ورئيس قطاع التنبؤ المالي والمشرف عليه  
التفتيش<b> </b>and quality control head sector.</font></p>
</blockquote>
<p dir="rtl"><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">Safety fence  with caution marks surrounding the work area 
  is required. </span> </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">Wear safety  and healthy equipments as safety healthy, 
  safety shoes, ...etc.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Isolate the CB of the pump motor</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  عزل المضخة ميكانيكيا عن طريق إغلاق قيم الشفط والتسليم </p>
</li>
</ul>
<p dir="rtl"><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مجموعة أدوات الصيانة الكاملة</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, Rages,
  Grease</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Filler</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Vibrometer</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Dial indicator</p>
</li>
</ul></font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<p align="right" dir="rtl">
<font face="Arial" size="4">Pump in Operation</font></p>
<ol dir="rtl">
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Measure vibration level 
for bearing and compare it with the setting values, then analyze it and 
determine what to do (if it is needed)</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Check discharge, pressure 
and compare it with the setting values then replace the worn-out components (if 
it is needed)</p>
</li>
</ol>
<p align="right" dir="rtl"><font face="Arial" size="4">Pump out of Operation</font></p>
<ol dir="rtl">
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Check the alignment and 
compare with the setting values.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Check bolts fixation, then 
re-tight it (if it is needed).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Grease the bearings of the 
pump.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Check the 
leakage from the glands and flanges and treat it.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Change the packing seal 
between the shaft and the wear ring</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">Check the pump casing 
against rust and re-paint.</p>
</li>
</ol>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="FONT-SIZE: 14pt; FONT-FAMILY: Arial">MRDS      سجل الصيانة 
ورقة البيانات      MRDS</span></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="91" id="AutoNumber4" style="border-collapse: collapse" width="654">
<tr>
<td align="center" dir="rtl" height="1" width="108">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">غرض </font> </p></td>
<td align="center" dir="rtl" height="1" width="119">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">تحديد القيمة</font></p></td>
<td align="center" dir="rtl" height="1" width="77">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      وحدة</font></p></td>
<td align="center" dir="rtl" height="1" width="87">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">قبل التفتيش</font></p></td>
<td align="center" dir="rtl" height="1" width="92">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">بعد<br/>
    تقتيش</font></p></td>
<td align="center" dir="rtl" height="1" width="164">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">ملاحظة</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="23" width="108">
<font face="Arial" size="2">Vibration</font></td>
<td align="center" dir="rtl" height="23" width="119">
<font face="Arial" size="2">2</font></td>
<td align="center" dir="rtl" height="23" width="77">
<font face="Arial" size="2">مم/ثانية</font></td>
<td align="center" dir="rtl" height="23" width="87"> </td>
<td align="center" dir="rtl" height="23" width="92"> </td>
<td align="center" dir="rtl" height="23" width="164"> </td>
</tr>
<tr>
<td align="center" dir="rtl" height="26" width="108">
<font face="Arial" size="2">Discharge</font></td>
<td align="center" dir="rtl" height="26" width="119">
<font face="Arial" size="2">3777</font></td>
<td align="center" dir="rtl" height="26" width="77">
<font face="Arial" size="2">L/sec</font></td>
<td align="center" dir="rtl" height="26" width="87"> </td>
<td align="center" dir="rtl" height="26" width="92"> </td>
<td align="center" dir="rtl" height="26" width="164"> </td>
</tr>
<tr>
<td align="center" dir="rtl" height="25" width="108">
<font face="Arial" size="2">ضغط</font></td>
<td align="center" dir="rtl" height="25" width="119">
<font face="Arial" size="2">1 </font></td>
<td align="center" dir="rtl" height="25" width="77">
<font face="Arial" size="2">Bar</font></td>
<td align="center" dir="rtl" height="25" width="87"> </td>
<td align="center" dir="rtl" height="25" width="92"> </td>
<td align="center" dir="rtl" height="25" width="164"> </td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="108">
<font face="Arial" size="2">تنسيق</font></td>
<td align="center" dir="rtl" height="1" width="119">
<font face="Arial" size="2">Radial = 0.05  <sub><br/>
</sub>Axial = 0.02</font></td>
<td align="center" dir="rtl" height="1" width="77">
<font face="Arial" size="2">mm</font></td>
<td align="center" dir="rtl" height="1" width="87"></td>
<td align="center" dir="rtl" height="1" width="92"></td>
<td align="center" dir="rtl" height="1" width="164"></td>
</tr>
</table>
</center>
</div>
<p align="right" dir="rtl"><b><font face="Arial" size="2">Location:                                                         Pump 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>