<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-185-r0                                                         
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" height="1" width="567">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="191" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="left" colspan="2" dir="ltr" height="1" valign="top" width="472">
<table border="0" dir="ltr" width="100%">
<tbody>
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="ltr" width="96%">
<p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Technical 
            Procedure </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="3" valign="top" width="288">
<p style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:<br/>
</font><font face="Arial" size="2">Condensate Extraction Pump</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Multi Stages 
      Vertical Centrifugal Pump</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">VB 310  12</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Guinard KSB France</font></b></p></td>
<td align="left" dir="ltr" height="1" valign="top" width="166">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">رقم الوثيقة: </font><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   P-185-r0</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="166">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">صدرت إلى:</font><span style="font-size: 10.0pt; font-family: Arial">  
    Damietta 3x135</span></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="179">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">حالة:  </font><font face="Arial" size="2">     موافقة</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="288">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font>
<span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection 
    (II-Y1)</span></b></p></td><b>
<td align="left" dir="ltr" height="1" valign="top" width="172">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ: </b> 22 June 2006</font></p></td></b></tr>
<tr><b>
<td align="left" dir="ltr" height="1" valign="top" width="172">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> المراد مراجعتها: </b> 
    June 2011</font></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: -10; margin-bottom: 0"> </p>
<p style="margin-top: 12"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="left" class="MsoBodyTextIndent" dir="ltr" style="text-align: justify; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;font-weight:normal">This document outlines</span><span style="font-size: 12.0pt; font-weight: normal"> 
the equipment inspection
<span style="font-size:12.0pt;font-weight:normal">I1, to be performed  on an 
annually bases as indicated by Y1 in the  title block.</span></span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">This pump transfers the condensate from the hot 
well of condenser to the condensate pre-heaters then to the deaerator then to 
the feed tank.</span><span style="font-size:12.0pt"> </span></p>
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify">
<span style="FONT-FAMILY: Times New Roman"><u>Technical Specification</u>:</span></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="ltr" height="78" id="AutoNumber7" style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" width="588">
<tr>
<td align="left" dir="ltr" height="23" style="width: 158; border-left: medium none windowtext; border-right: medium none; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of pump 
    </span></p></td>
<td align="left" dir="ltr" height="23" style="BORDER-RIGHT: medium none windowtext; BORDER-TOP: medium none; BORDER-LEFT: medium none windowtext; BORDER-BOTTOM: medium none windowtext; ; width:399; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Multi stages 
    vertical centrifugal (VB 31012) (8 stages)</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="1" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of fluid
    </span></p></td>
<td align="left" dir="ltr" height="1" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Condensate 
    water.</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of bearing</span></p></td>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Ball bearing 
    (7316).</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Flow rate</span></p></td>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">6150 lit / Min.</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Discharge 
    pressure</span></p></td>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">15.3 kg/ cm2.</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">Speed</span></p></td>
<td align="left" dir="ltr" height="20" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" valign="center">
<p align="justify" dir="ltr"><span style="font-size: 12.0pt">1475 RPM.</span></p></td>
</tr>
</table>
<p align="left" class="MsoBodyTextIndent" dir="ltr" style="text-align: justify; margin-top: 8; margin-bottom: 8">
<span style="font-size: 12.0pt; font-family: Times New Roman">The first draft is 
initiated by eng. Mohamed Abdel Azeem, tested by eng. Mamdouh Ghazy, reviewed by 
eng. Ahmed Fathy, revised by inspection and quality control at EDEPC the 
coordinator of MPIS documents eng. Samir Abdel Gelil, accepted by general 
manager eng. Mohamed Farg Anan, and approved by eng. Mohamed Elsarrag: head 
sector of Damietta PS3x135MW.</span></p>
<p align="justify" dir="ltr" style="margin-top: 0px; margin-bottom: 8px">
<font face="Times New Roman"><span dir="ltr">This document accepted by eng.
  </span>Samir Abdel Gilel<span dir="ltr">: EDEPC </span></font><span dir="ltr">
<font face="Times New Roman">inspection and</font></span><font face="Times New Roman"> 
  quality control <span dir="ltr">general director &amp; MPIS coordinator, and 
  certified by accountant: Mahmoud Mohamed Soliman EDEPC admin. &amp; financial 
  prediction head sector and supervisor of inspection &amp; 
  quality control's head sector.</span></font></p>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<span style="font-size: 12.0pt">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-size: 12.0pt">Safety fence  with caution marks surrounding the work area 
  is required.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span style="font-size: 12.0pt">Wear safety  and healthy equipments as safety healthy, 
  safety shoes, ...etc.</span></font></p>
</li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"><font face="Times New Roman">Isolate the CB of 
  the pump motor.</font></span></p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"><font face="Times New Roman">Isolate the pump 
  mechanically by closing suction and delivery valves.</font></span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font color="#0000FF" face="Times New Roman"><span style="font-size: 12.0pt">Be sure pump must 
  be completely
  drained.</span></font></p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<ul>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"><font face="Times New Roman">Complete 
  maintenance tool set.</font></span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"><font face="Times New Roman">Cleaning fluid, 
  Grease, Rags</font></span></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">
<font face="Times New Roman"><span style="font-size: 12.0pt">Feeler gauge &amp; 
  dial indicator.</span></font></p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"><font face="Times New Roman">Dial indicator, 
  Vibrometer.</font></span></p></li>
</ul>
<font face="Arial" size="5">
<b>
<p align="left" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</p>
</b>
</font>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%"><font face="Arial" size="4">
Pump in Service</font></span></p>
<ol>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Measure vibration level for bearing and compare it with the setting values, 
  then analyze it and determine what to do [if it is needed].</p></li>
<li dir="ltr">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check discharge, pressure and compare them with the setting values then 
  replace the worn-out components [if it is needed].</p></li>
</ol>
<font face="Times New Roman">
<p class="MsoNormal" style="margin-right:17.85pt;text-align:left;direction:ltr;
unicode-bidi:embed"><span style="font-size: 12.0pt"> </span></p></font><span style="line-height: 150%"><font face="Arial" size="4">Pump 
out of Service</font></span>
<ol>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the alignment and compare with the setting values.</p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check bolts fixation, then re-tight it [if it is needed].</p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Grease the bearings of the pump.(type of grease is multi-purpose grease).</p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the leakage from the glands and flanges and treat it.</p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Change the packing seal between the shaft and the wear ring.</p></li>
<li>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Repaint the casing against rust.</p></li>
</ol>
<font face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p align="center" class="MsoNormal" style="margin-right:17.85pt;text-align:center;
direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:
Arial">MRDS      Maintenance Record Data Sheet      MRDS</span></p>
</p></font>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">Pump:                 
      Condensate Extraction Pump</span></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">Type:
      <span style="font-family: Times New Roman; font-size: 12.0pt">                 
      Multi Stages Vertical Centrifugal Pump, VB 310  12</span></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
<span style="font-size: 12.0pt; font-family: Times New Roman">
      Manufacturer:     Guinard KSB - France</span></p>
<p dir="ltr" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
<font face="Times New Roman">
</font></p>
<div align="center">
<center>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="110" id="AutoNumber8" style="border-collapse: collapse" width="85%">
<tr>
<td align="center" dir="ltr" height="29" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Item</span></font></p></td>
<td align="center" dir="ltr" height="29" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Setting value</span></font></p></td>
<td align="center" dir="ltr" height="29" width="12%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Unit</span></font></p></td>
<td align="center" dir="ltr" height="29" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Before Inspection</span></font></p></td>
<td align="center" dir="ltr" height="29" width="17%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">After Inspection</span></font></p></td>
<td align="center" dir="ltr" height="29" width="19%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Remark</span></font></p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="30" width="16%">
<font face="Arial" size="2">Vibration</font></td>
<td align="center" dir="ltr" height="30" width="18%">
<font face="Arial"><font size="2">2</font></font></td>

<font face="Arial" size="2">
<td align="center" dir="ltr" height="30" width="12%">
      m</td></font><font face="Times New Roman"><span lang="FR"><font face="Arial" size="2">m 
      / Sec</font></span>
<td align="center" dir="ltr" height="30" width="18%">
       </td>
<td align="center" dir="ltr" height="30" width="17%">
       </td>
<td align="center" dir="ltr" height="30" width="19%">
       </td>
</font></tr>
<tr>
<td align="center" dir="ltr" height="30" width="16%">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">Discharge</span></font></td>
<td align="center" dir="ltr" height="30" width="18%">
<font face="Arial" size="2"><span lang="FR">6150 </span></font>
</td>
<td align="center" dir="ltr" height="30" width="12%">
      L<font face="Arial" size="2"><span lang="FR">it 
      / Min</span></font></td>
<td align="center" dir="ltr" height="30" width="18%">
       </td>
<td align="center" dir="ltr" height="30" width="17%">
       </td>
<td align="center" dir="ltr" height="30" width="19%">
       </td>
</tr>
<tr>
<td align="center" dir="ltr" height="24" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
Pressure
      </p></td>
<td align="center" dir="ltr" height="24" width="18%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15.3</font></p></td>
<td align="center" dir="ltr" height="24" width="12%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<span style="font-size: 10.0pt; font-family: Arial; text-decoration: none; font-weight: 400">
      Kg / cm<sup>2</sup></span></font></p></td>
<td align="center" dir="ltr" height="24" width="18%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" dir="ltr" height="24" width="17%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
<td align="center" dir="ltr" height="24" width="19%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="30" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
 Alignment</p></td>
<td align="center" dir="ltr" height="30" width="18%">
<p style="margin-top:0; margin-bottom:0">
      Radial = 0.05</p>
<p style="margin-top:0; margin-bottom:0">
      Axial = 0.02</p></td>
<td align="center" dir="ltr" height="30" width="12%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">
<span style="font-size: 10.0pt; font-family: Arial; text-decoration: none; font-weight: 400">
      mm</span></font></p></td>
<td align="center" dir="ltr" height="24" width="18%">
       </td>
<td align="center" dir="ltr" height="24" width="17%">
       </td>
<td align="center" dir="ltr" height="24" width="19%">
       </td>
</tr>
</table>
</center>
</div>

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">
Location:                                                              
Pump Code:   </font></span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">Checked by: 
                                                        
Signature:                                    Tested Date:</span></b></p>
</body></html>