<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>SAF-001-r0                                            
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="197" src="../../images/mpis-1.gif" width="59"/></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            محطات</font></b></p>
</td>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">الإجراء الفني 
</font></b></p>
</td>
</tr>
</table>
</td>
</b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><font face="Arial" size="2">ختم مروحة الهواء</font></b><font face="Arial" size="2"><br/>
<b>RVK 063/315-15</b></font><p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Reclinghausen Germany</font></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">
<b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2">SAF-001-r0</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span>دمياط CCPS</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font>
<font face="Arial" size="2">موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">Equipment Inspection  
    (I1-M3)</font></span></b></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    Approved Date:   10 June 2003</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    to be Reviewed: June 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">توضح هذه الوثيقة المعدات 
قائمة التفتيش I1، والتي يجب تنفيذها </font></p></font>
<font face="Times New Roman">كل 3 أشهر كما هو موضح بواسطة M3 في العنوان 
كتلة.</font><font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. عبده 
عبده الهنداوى اختبار م. عبد القادر فتح الله في 02 أبريل 2003 
المرجل لا. 4 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد الجليل 
تم قبوله من قبل المدير العام م. صبحي محمد البكري ووافق عليه م. 
منير محمد الوكيل رئيس قطاع دمياط PS.</font></p></font><font face="Times New Roman">
</font>
</blockquote>
<p>
<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="rtl">Wear safety 
    helmet, shoes.</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Be sure the seal air blower is stopped </p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">افصل مصدر الطاقة عن محرك مروحة الهواء الختم</p>
</li></li></li></li></font></ul>
<p>
<b><font face="Arial" size="5">
    Tools and Equipment
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Hex. keys, Alin kit,</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Screw driver, </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      شحم جديد، مسدس شحم</p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li>
<p class="MsoNormal" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed"> حقن 
  شحم جديد في كلا المحامل بواسطة مسدس الشحم حتى يخرج الشحم المستخدم 
  من الجانب كشحوم تحمل مناسبة مثل (R3 المشابهة)</p></li>
<li>
<p class="MsoNormal" style="text-align: right; line-height: 20.0pt; direction: rtl; unicode-bidi: embed">
  Check the coupling flexible intermediate ring, change it if necessary.</p></li>
</ol>
<p align="right" class="MsoNormal" dir="rtl"><span dir="rtl"><b>
<font face="Arial" size="2">Location:                                                         Fan 
Designation:                            
Fan serial no.<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
</body>
</html>