<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>SAF-002-r0                                             
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="577">
<tr>
<b>
<td height="1" rowspan="6" valign="TOP" width="55">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="TOP" width="482">
<table border="0" dir="rtl" width="100%">
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="TOP" width="275">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><font face="Arial" size="2">ختم مروحة الهواء</font></b><font face="Arial" size="2"><br/>
<b>آر في كيه 063/315-15</b></font><p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">ريكلينغهاوزن ألمانيا</font></b></p></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="189"><font face="Arial" size="1">
<b>وثيقة
      لا: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">  
     
    </span><span style="font-family: Arial"><font size="2">SAF-002-r0</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" valign="TOP" width="189"><b><font face="Arial" size="1">
    صدرت إلى:  </font><span style="font-family: Arial"><font size="2">
<span lang="ar-eg"> </span>دمياط CCPS</font></span></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="189"><b><font face="Arial" size="1">حالة:</font>      <font face="Arial" size="3"> </font>
<font face="Arial" size="2">موافقة</font></b></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="TOP" width="275">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/>
</font>
<span dir="rtl"><font face="Arial" size="2">إجراءات الصيانة الرئيسية  
    ص1<br/>
    عند درجة حرارة تحمل &gt; 80 <sup>O</sup>C </font></span></b></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="182"><font face="Arial" size="1"><b>
    تاريخ الموافقة:   10 يونيو 2003</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    للمراجعة: يونيو 2008</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">تحدد هذه الوثيقة التخصص 
إجراءات الصيانة P1، والتي يجب تنفيذها </font></p></font>
<font face="Arial">
<font face="Times New Roman">عندما تكون درجة حرارة التحمل&gt; 80 <sup>o </sup>ج كما 
المشار إليها في كتلة العنوان.</font>
</font>
<font face="Arial" size="2">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman" size="3">المسودة الأولى بدأها المهندس. عبده 
عبده الهنداوى اختبار م. عبد القادر فتح الله في 02 أبريل 2003 
المرجل لا. 4 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد الجليل 
تم قبوله من قبل المدير العام م. صبحي محمد البكري ووافق عليه م. 
منير محمد الوكيل رئيس قطاع دمياط PS.</font></p></font><font face="Times New Roman">
</font>
</blockquote>
<p>
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<ul>
<font face="Times New Roman">
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">تصريح عمل 
    يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون 
    فئة السلامة،</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">سياج الأمان 
    (حبل) مع علامات التحذير المحيطة بمنطقة العمل،</font></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="rtl">ارتداء السلامة 
    خوذة، أحذية.</span></p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">تأكد من إيقاف منفاخ الهواء الختم </p>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">افصل مصدر الطاقة عن محرك مروحة الهواء الختم</p>
</li></li></li></li></font></ul>
<p>
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      عرافة. مفاتيح,
      طقم ألين,
      سائق المسمار، حفر هامر </p></li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تفكيك جميع المكونات </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تحقق من المكره (التشققات والتآكل والتشوه) وقم بتغييرها إذا 
  ضروري</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  فحص وإصلاح أو تغيير تعبئة العمود والعمود</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تحقق من تغيير الحلقة المتوسطة المرنة إذا كانت سيئة </p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  Check the roller bearing (noise-temp.) normal temp. 50-80<sup>o</sup>ج &amp; 
  فحص الاختبار البصري</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  قم بتنظيف المحمل وأضف شحمًا جديدًا</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top:0; margin-bottom:8">
  تحقق من محاذاة اقتران رمح  </p></li>
</ol>
<p class="MsoNormal" style="text-align: center; line-height: 20.0pt; direction: rtl; unicode-bidi: embed">
<img border="0" height="391" src="../app_gen/East%20delta%20EP/all_docs/graphics/SAF-001-r0-1.jpg" width="493"/><p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial">تركيب حلقة متوسطة مرنة جديدة</font></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl">قم بفك وإزالة الحارس</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  افصل المحرك وادفعه للخلف</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  استبدل الحلقة المتوسطة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  اسحب الوصلة والمحرك إلى مكانهما وأحكم ربطهما بإحكام</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  أعد تركيب الواقي وأحكم ربطه<span dir="RTL" lang="AR-EG">.</span></p></li>
</ol>
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
<span dir="rtl"><b><font face="Arial" size="3">أعد مروحة الهواء الختم إلى 
  الخدمة</font></b></span></p>
<ol dir="rtl">
<li>
<p align="right" dir="rtl" style="margin-top: 0px; margin-bottom: 0px">
<span dir="rtl"><font face="Times New Roman" size="3">إعادة أمر العمل إلى 
  مهندس الوردية لإعداد الإجراءات </font></span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">الاستعداد 
  مروحة الختم للتشغيل</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">سجل 
  القراءات في MRDS</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
   <p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">MRDS        ورقة بيانات سجل الصيانة     
    MRDS<br/>
لمروحة الهواء الختم</font></b></p>
<p align="center" class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="59" style="border-collapse: collapse" width="90%">
<tr>
<td height="22" width="16%">
<p align="center">
<span dir="rtl" style="font-size:10.0pt;font-family:Arial">غرض</span></p></td>
<td height="22" width="16%">
<p align="center">
<span dir="rtl" style="font-size:10.0pt;font-family:Arial">تحديد القيمة</span></p></td>
<td height="22" width="17%">
<p align="center">
<span dir="rtl" style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    وحدة</span></p></td>
<td height="22" width="17%">
<p align="center">
<span dir="rtl" style="font-size:10.0pt;font-family:Arial">قبل التفتيش.</span></p></td>
<td height="22" width="17%">
<p align="center">
<span dir="rtl" style="font-size:10.0pt;font-family:Arial">بعد الفحص.</span></p></td>
<td height="22" width="17%">
<p align="center">
<span dir="rtl" style="font-size:10.0pt;font-family:Arial">ملاحظة</span></p></td>
</tr>
<tr>
<td height="36" width="16%">
<p align="center">
<span dir="rtl"><font size="2">
<span style="font-family: Arial; font-weight: 400">T</span></font></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial; font-weight: 400">emp</span></p></td>
<td height="36" width="16%">
<p align="center">
<span dir="rtl" style="font-size: 10.0pt; font-family: Arial">≤ 80 <sup>o</sup>C</span></p></td>
<td height="36" width="17%">
<p align="center"><span dir="rtl" style="font-size: 10.0pt; font-family: Arial">
<sup>o</sup>C</span></p></td>
<td height="36" width="17%"> </td>
<td height="36" width="17%"> </td>
<td height="36" width="17%"> </td>
</tr>
</table>
<p align="right" class="MsoNormal" dir="rtl"><span dir="rtl"><b>
<font face="Arial" size="2">الموقع:                                                  المروحة 
التعيين:                            
الرقم التسلسلي للمروحة<br/>
تاريخ الاختبار:                            تم الاختبار بواسطة:                                                    
التوقيع:</font></b></span></p>
</p></p></body>
</html>