<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
SB-001-r0                                             
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="602">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55"><b>
<img border="0" height="210" src="../../images/mpis-1.gif" width="59"/></b></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="507">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="314">
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">منفاخ السخام<span dir="rtl"> قابل للسحب، </span>Semi-Retractable</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
<font face="Arial" size="2">اي كيه 525 ب</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">الماس - الولايات المتحدة الأمريكية</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><b><font face="Arial" size="2"><br/>
       </font></b></p>
</td>
<td align="right" dir="rtl" height="33" valign="top" width="175"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  SB-001-r0</span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="175"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><font face="Arial" size="2"><b> أيون موسى PS</b></font></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="188"><font face="Arial" size="1">حالة:</font>   <b><font face="Arial" size="2">      
    موافقة</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="314"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    فحص المعدات (I1 - M1، M6)</font></b></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="181"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  05 يوليو 2004</font></b></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="181"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1">  يوليو 
    2009</font></b></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%">
<span dir="rtl"><font face="Times New Roman" size="3">توضح هذه الوثيقة </font></span>
المعدات في<span dir="rtl">سبيكشن I1<font face="Times New Roman" size="3">, 
والتي يجب تنفيذها </font></span>
<font face="Times New Roman">كل<span lang="en-us"> ستة</span> شهر </font><span dir="rtl"><font face="Times New Roman" size="3">كما 
تمت الإشارة إليه بواسطة M6 في مقطع العنوان أعلاه<span lang="en-us">.</span></font></span></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%">
 </p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">ال <span dir="rtl">
منفاخ السخام يستخدم لتنظيف جهاز التسخين الفائق، وجهاز إعادة التسخين، وأنابيب التوفير، و 
سلال سخان الهواء المتجددة.</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl">المسودة الأولى بدأها المهندس. عبد الله محمد عبد الله، مراجعة 
إخراج المهندس: جمال عرفة، مراجعة مراقبة الجودة م. سمير عبد الجليل 
في edec، وقبله المدير العام م. م. عبد السلام، وافق عليه م: 
مايكل جو</span>erge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، 
ومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPCo. التفتيش والجودة 
السيطرة على قطاع الرأس </p>
<p style="margin-top: 8; margin-bottom: 0"><font face="Arial" style="font-weight: 700">
المواصفات الفنية</font></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="6" id="AutoNumber1" style="border-collapse: collapse" width="55%">
<tr>
<td dir="rtl" height="25" width="42%">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">غرض</font></p></td>
<td dir="rtl" height="25" width="58%">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">منفاخ السخام</font></p></td>
</tr>
<tr>
<td dir="rtl" height="20" width="42%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> عدد منفاخ السخام</font></p></td>
<td dir="rtl" height="20" width="58%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> 22 لكل غلاية</font></p></td>
</tr>
<tr>
<td dir="rtl" height="20" valign="top" width="42%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> نوع منفاخ السخام</font></p></td>
<td dir="rtl" height="20" width="58%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> 1. قابل للسحب</font></p>
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> 2. شبه قابل للسحب</font></p></td>
</tr>
<tr>
<td dir="rtl" height="20" width="42%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> تصنيع</font></p></td>
<td dir="rtl" height="20" width="58%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2"> الماس - الولايات المتحدة الأمريكية</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">سياج أمان مع علامات تحذير 
  المحيطة بمنطقة العمل، </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">عزل قاطع الدائرة الكهربائية للمحرك 
  منفاخ السخام </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">عزل كابل تغذية المحرك الكهربائي 
  من منفاخ السخام هذا</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">يجب عزل منفاخ السخام ميكانيكيًا </font></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Arial">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">
  مجموعة أدوات الصيانة الكاملة</span></font></p></li></ul></font><font face="Times New Roman"><li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  سائل التنظيف، مجتذب يدوي،</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  جهاز رفع مناسب. مقياس المحسس</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="line-height: 150%; margin-top: 0; margin-bottom: 0">
  مطرقة,
  وجع الهواء</p></li>
</font>
<b>
<font face="Arial" size="5">
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</font>
<font face="Arial">
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">شهريا</p>
</font>
</b>
<ol>
<li>
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من مستوى زيت علبة التروس واضبطه حسب الحاجة</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من تسرب زيت التشحيم</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من منفاخ السخام للتشغيل السلس</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من جميع البراغي ومسامير التثبيت الفولاذية الداعمة، ثم أحكم ربطها إذا لزم الأمر</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  فحص الزيت المحمل للتلوث </p></li>
</ol>
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">كل 6 أشهر</font></b><ol>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من طرف فتحات منفاخ السخام</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من مقعد الصمام القفاز والوصلة</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من خطوط الهواء الختم </p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  التحقق من أنبوب لانس للتشوه</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  فحص وفحص صمام تخفيف الهواء</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  تحقق من الأسطوانة والنقل</p></li>
<li dir="rtl">
<p dir="rtl" style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0">
  فحص وتحليل زيت علبة التروس </p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p class="MsoNormal" dir="rtl" style="direction: rtl; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; text-align: right; unicode-bidi: embed">
</p>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p align="right"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" id="AutoNumber2" style="border-collapse: collapse" width="93%">
<tr>
<td width="100%">
<p align="center">
<img border="0" height="302" src="../app_gen/East%20delta%20EP/all_docs/graphics/AB-001-r0.jpg" width="673"/></p></td>
</tr>
</table>
<p align="center" dir="rtl"><font face="Arial"><b>منظر جانبي مقطعي لليد اليمنى</b></font></p></p></body></html>