<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
SB-002-r0                                                     
APPROVED
</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="615">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="520">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Station</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="324">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Soot  Blower
    <span dir="rtl">Retractable, </span>Semi-Retractable</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
<font face="Arial" size="2">اي كيه 525 ب</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">Diamond - USA<br/>
       </font></b></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   SB-002-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="178">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><font face="Arial" size="2"><b> أيون موسى PS</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="201">
<font face="Arial" size="1">حالة:</font>   <b><font face="Arial" size="2">      
    موافقة</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="324">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">Minor maintenance Procedures (P1-Y2)</font></b></p>
<p style="margin-top: 0; margin-bottom: 0"> </p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="185"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  05 يوليو 2004</font></b></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="185"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1">  July 
    2009</font></b></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%">
<span dir="rtl"><font face="Times New Roman" size="3">توضح هذه الوثيقة </font></span>
<font size="3">minor maintenance procedures</font><span dir="rtl"><font size="3"> 
P1</font><font face="Times New Roman" size="3">, 
والتي يجب تنفيذها </font></span>
<font face="Times New Roman" size="3">كل سنتين</font><font face="Times New Roman"> 
as  </font><span dir="rtl"><font face="Times New Roman" size="3">
تمت الإشارة إليه بواسطة Y2 في مقطع العنوان أعلاه<span lang="en-us">.</span></font></span></p>
<p align="justify" dir="rtl" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%">
 </p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">The <span dir="rtl">
soot blower used for cleaning superheater, reheater, economizer tubes, and 
regenerative air heater baskets.</span></p>
<p align="justify" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil 
at edec, accepted by general director eng. M. Abd el-salam, approved by eng: 
Michael Go</span>erge: القطاع الرئيسي لمحطة كهرباء عيون موسى البخارية بقدرة 2×320 ميغاواط، 
ومعتمدة من قبل المهندس. علي مصطفى الليثي EDEPC التفتيش والجودة 
السيطرة على قطاع الرأس </p>
<p class="MsoNormal" dir="rtl" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt"><b><font face="Arial">
Technical Specification</font></b></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="98" style="border-collapse: collapse; margin-left: 2.0pt" width="358">
<tr dir="rtl" style="page-break-inside: avoid; height: 32.25pt">
<td dir="rtl" style="width: 203; height: 21; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoNormal" dir="rtl" style="margin:0 4; ">
<span style="font-family: Arial">Item</span></p></td>
<td dir="rtl" style="width: 219; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoNormal" dir="rtl" style="margin:0 4; ">
<font face="Arial">منفاخ السخام</font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 19.25pt">
<td dir="rtl" style="width: 203; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><span style="font-family: Arial">
    No of </span><font face="Arial">Soot blowers</font></p></td>
<td dir="rtl" style="width: 219; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">22 
    for each Boiler</font></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 36.25pt">
<td dir="rtl" style="width: 203; height: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">نوع منفاخ السخام</font></p>
</td>
<td dir="rtl" style="width: 219; height: 35; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p align="right" class="MsoNormal" dir="rtl" style="margin:0 4; ">
<span dir="rtl"><font face="Arial">1.</font><span style="font-style:normal; font-variant:normal; font-weight:normal; font-family:Arial"><font size="2">
</font> </span>
</span><font face="Arial">
<span dir="rtl">Retractable</span></font></p>
<p align="right" class="MsoNormal" dir="rtl" style="margin:0 4; ">
<font face="Arial">2. شبه قابل للسحب</font></p>
</td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 14.8pt">
<td dir="rtl" style="width: 203; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">Manufacture</font></p></td>
<td dir="rtl" style="width: 219; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">Diamond - USA</font></p></td>
</tr>
</table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
<xd>
<font face="Times New Roman">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl">يجب إصدار تصريح العمل والصيانة المؤهلة 
  يجب أن يحمل الموظفون فئة الأمان المناسبة للهوية.</span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Safety fence  with caution marks surrounding the work area is required.</p>
</li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4"><span dir="rtl">يرتدي </span>
    the appropriate <span dir="rtl">safety and healthy equipment as safety 
    helmet, safety shoes, </span>breathing mask, safety glasses<span lang="en-us">,</span><span dir="rtl">... 
    إلخ</span></p>
</li></font>
</xd>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  عزل 
  قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا</p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  عزل 
  الكابلات الكهربائية ف<span style="color:green">e</span>eding of the motor of this 
  soot blower</p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  The soot blower 
  must be isolated mechanically by closing suction and delivery valve</p></li>
</ul>
<p><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  سائل التنظيف، مجتذب يدوي،</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Suitable lifting device, feeler gauge</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Hammer,
  and air wrench.</p></li>
</ul></font>
<b>
<font face="Arial" size="5">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 10">العمل المراد تنفيذه</p></font><font face="Arial">
</font>
</b>
<font face="Arial">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: -6">
<font face="Arial" size="4"><span style="line-height: 216%">Disassembly</span></font></p>
</font>
<font face="Times New Roman">
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة مسامير الغطاء الأربعة من الغطاء العلوي.</span></p>
</li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة مجموعة الغطاء العلوي.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة البكرات وقم بالقيادة ص<span style="color:#007F00">i</span>النيون للتحقق 
  للتآكل أو الشقوق تتغير إذا لزم الأمر.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة حلقة الاحتفاظ ببحر الزيت<span style="color:#007F00">l and change 
  them</span>, and 
  check bear<span style="color:#007F00">i</span>نانوغرام و هاوس<span style="color:#007F00">i</span>ng 
  is OK or not.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة التغليف والغدة الصلبة وقم بتغييرهما.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  قم بإزالة الصمام القفاز لفحص جميع المكونات الداخلية وتشغيله.</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  Remove the lance and  tubes of steam and air, check for cracks</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  Remove carriage rollers check for wear, change if needed</span></p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
  Check and grease the chain if necessary at figure 1</p></li>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8"><span dir="rtl">
  Support the carriage by means of a hoist through the access hole in the top of 
  the beam Remove the two short carriage support angles at the rear of the beam 
  and lower the carriage </span></p></li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">
Carriage Reassembly</font></p>
</font>
<font face="Times New Roman">
<blockquote>
<p align="justify" class="MsoNormal" style="margin-top:0;margin-bottom:
0cm;margin-bottom:0;">The carriage 
should be reassembled in the <u>revers<span dir="rtl">e</span></u><span dir="rtl"> ترتيب التفكيك. هذا الترتيب من 
سوف يزيل التجمع<span style="color:#007F00">t</span>e interference problems 
wi<span style="color:#007F00">t</span>ح كل مجموعة من الأجزاء المجمعة مسبقًا 
انظر الشكل</span><span dir="rtl"> 1.</span></p>
</blockquote></font>
<p align="right"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>اختبار 
التاريخ:                            
تم اختباره 
بواسطة:                                                    
التوقيع:</font></b></p>
<p align="right" dir="rtl">
<img border="0" height="317" src="graphics/SB-003-01.gif" width="698"/></p>
<p>     </p>
<p>   </p>
<p> </p>
<p><img border="0" height="735" src="graphics/SB-003-02.jpg" width="566"/></p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="123" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="68%">
<tr>
<td align="center" dir="rtl" height="10" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Detail</font></p></td>
<td align="center" dir="rtl" height="10" style="border-style: none; border-width: medium" width="27%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></p></td>
<td align="center" dir="rtl" height="10" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">وصف</font></p></td>
<td align="center" dir="rtl" height="25" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">مطلوب.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Per order</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Valve body</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="99" style="border-style: none; border-width: medium" valign="top" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="center" dir="rtl" height="99" style="border-style: none; border-width: medium" valign="top" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">344381-1033<br/>
    309785-1129<br/>
    301551-0112<br/>
    344954-1121<br/>
    344286-1122</font></p></td>
<td align="center" dir="rtl" height="99" style="border-style: none; border-width: medium" valign="top" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Valve stem &amp; Disc Assembly<br/>
    Flexible valve disc<br/>
    غسالة التجنيب<br/>
    Valve stem retainer nut<br/>
    Valve stem           (88.3 
    mm)</font></p></td>
<td align="center" dir="rtl" height="99" style="border-style: none; border-width: medium" valign="top" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br/>
    1<br/>
    1<br/>
    1<br/>
    1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" valign="top" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" valign="top" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309786-1128</font></p>
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    310-671-1116</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">مقعد صمام مرن (أصلي 3.475 O.D.<br/>
    مجموعة الصمامات المرنة (استبدال 3.507 O.D.)</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br/>
    1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302028-0115</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">قرص التحكم في الضغط           
    (99.1  ملم)</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">342928-1136</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Valve stem guide</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301167-2114<br/>
    301167-2114</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Valve guide washer (Aluminum - standard)<br/>
    Valve guide washer (Copper - Alternate)</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br/>
    1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302032-0119</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing Nut</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">347691-010أ</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">تعبئة جذع الصمام (قياسي غير الأسبستوس)</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1 Set</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302051-0115</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301808-0113</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring retainer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301142-0118</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve yoke</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301235-0116</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">دبوس نير الصمام</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301158-0119</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger pin</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309183-0129</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10x3.50 Long stud</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302027-0116</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing washer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="32" style="border-style: none; border-width: medium" valign="top" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></p></td>
<td align="center" dir="rtl" height="32" style="border-style: none; border-width: medium" valign="top" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></p></td>
<td align="right" dir="rtl" height="32" style="border-style: none; border-width: medium" valign="top" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Gasket</font></p></td>
<td align="center" dir="rtl" height="32" style="border-style: none; border-width: medium" valign="top" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343975-1128</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 Hex pipe plug</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343632-1131</font></p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lock pin plug</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1716</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/32 x 1/2 Cotter pin</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1934</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/8 x 1-1/4 Cotter pin</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10Heavy hex nut</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="9%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="24%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lubricating 
    fitting</font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="17%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
</table>
<p> </p>
<p><img border="0" height="859" src="graphics/SB-003-03.jpg" width="659"/></p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="1" id="AutoNumber2" style="border-collapse: collapse; border-width: 0" width="64%">
<tr>
<td align="center" dir="rtl" height="16" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Detail</font></p></td>
<td align="center" dir="rtl" height="16" style="border-style: none; border-width: medium" width="25%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></p></td>
<td align="center" dir="rtl" height="16" style="border-style: none; border-width: medium" width="50%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">وصف</font></p></td>
<td align="center" dir="rtl" height="25" style="border-style: none; border-width: medium" width="13%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    مطلوب.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327178-1027</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">تجميع الكتلة المحورية </font> </p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0009</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Lubricating Fitting</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">348580-010C</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">ذراع القفاز</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">323288-1023<br/>
    323412-1022</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">تجميع الكامة (اليد اليمنى)<br/>
    Cam Assembly (left hand)</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br/>
    1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305670-1117</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Block</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> </font></p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> 
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> 
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> </font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305666-0115</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p align="right" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">Washer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309428-0116</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Shoulder 
    Bolt</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327882-1123</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Spacer 
    Washer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1
    </font> </p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0007</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining ring</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869068-0012</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">غسالة 1-1/2x.751/.757</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0008</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining 
    Ring</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">901118-0049</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Bearing</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0010</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="11%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-3200</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 
    غسالة قفل سبليت</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-3200</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 صامولة سداسية</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863007-6000</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5/8-18 Hex 
    Jam Nut</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">350654-000A</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Assembly</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">317030-1125</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Bracket</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 x 3-1/2 
    Stud</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 Heavy 
    Hex Nut</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Feed 
    Tube Gasket </font> </p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865025-2736</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8-16 × 1-1/2 سداسي 
    برغي غطاء الرأس </font> </p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">24</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2700</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8 
    Split Lock Washer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">25</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304535-0117</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">لقط 
    شفة</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">27</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">308565-0111</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Flange</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="right" dir="rtl" height="1" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">  
    </font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">28</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2900</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2 
    Split Lock Washer</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">29</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2941</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 × 2-1/4 برغي رأس سداسي</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">30</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-2900</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2-13 Hex 
    Nut</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">31</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863631-2536</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/4 × 1-1/2 لفة 
    دبوس</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="10%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">32</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="16%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2938</font></p></td>
<td align="right" dir="rtl" height="17" style="border-style: none; border-width: medium" width="36%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 Hex Head Cap Screw</font></p></td>
<td align="center" dir="rtl" height="17" style="border-style: none; border-width: medium" width="39%">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></p></td>
</tr>
</table>
</body></html>