<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
SB-004-r0                                                
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="left" border="1" cellpadding="7" cellspacing="1" dir="ltr" height="1" width="599">
<tr>
<b>
<td dir="ltr" height="1" rowspan="6" valign="TOP" width="55">
<p align="left">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" dir="ltr" height="1" valign="TOP" width="504">
<table border="0" dir="ltr" width="100%">
<tr>
<td dir="ltr" width="44%">
<p align="left" dir="ltr"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="ltr" width="96%">
<p dir="ltr"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="ltr" height="77" rowspan="3" valign="TOP" width="284">
<p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font></b><span style="font-family:Arial"><b><font size="2">نظام نفخ السخام،<br/>
    Bred Diamond <br/>
    منفاخ السخام قابل للسحب</font></b></span><p align="left" style="margin-top: 0; margin-bottom: 0"><span style="font-family:Arial"><b><font size="2">IK 300 </font></b></span>
<p align="left" style="margin-top: 0; margin-bottom: 0"><span style="font-family:Arial"><b><font size="2">ANSALDO, DBGV</font></b></span><o:p></o:p></p></p></p></td>
<td dir="ltr" height="33" valign="TOP" width="202">
<p align="left"><font face="Arial" size="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">    
    SB-004-r0</span></b></p></td>
</tr>
<tr>
<td dir="ltr" height="22" valign="TOP" width="202">
<p align="left"><font face="Arial" size="1">
    صدرت إلى: </font><b><font face="Arial" size="2"> Shoubra El-Khimah
PS</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="202">
<p align="left" dir="ltr"><font face="Arial" size="1">حالة:</font>      
    <font face="Arial" size="2"><b>  </b></font>
<b><font face="Arial" size="2">موافقة</font></b></p></td>
</tr>
<tr>
<td dir="ltr" height="1" rowspan="2" valign="TOP" width="284">
<p align="left"><b><font face="Arial" size="1">إجراء:<br/>
</font>
</b>
<span dir="ltr"><b><font face="Arial" size="2">فحص المعدات </font>
</b></span><b>
<span dir="ltr"><font face="Arial" size="2"> </font></span><font size="2"><span style="font-family:Arial">(I1 
    - م6)</span></font></b></p></td>
<td dir="ltr" height="33" valign="TOP" width="195">
<p align="left"><font face="Arial" size="1"><b>
    Approved Date:     27 Nov 2005</b></font></p></td>
</tr>
<tr>
<td dir="ltr" height="1" valign="TOP" width="195">
<p align="left">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    ستتم المراجعة:   نوفمبر 2010</b></font></p></td>
</tr>
</table>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"> </p>
<p align="left" dir="ltr"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="ltr">
<p align="left" class="MsoBodyTextIndent" dir="ltr" style="text-indent:0cm; margin-top:0; margin-bottom:10; line-height:150%">
<span dir="ltr" style="font-size: 12.0pt; font-weight: normal">هذه الوثيقة 
يوضح فحص المعدات I1، والذي يجب إجراؤه كل ستة أشهر 
كما هو موضح بواسطة M6 في شريط العنوان أعلاه.      </span></p>
<p dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:left;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt"><span dir="LTR">The purpose of the soot blowing
system (1/unit) is to clean the soot's deposits from the exterior surfaces of the
boiler, super heater, reheaters, economizer and air preheatrs blowing frequency
is determined by visual inspection of boiler surface by monitoring steam
temperature</span></p>
<p align="left" dir="ltr" style="margin:0; mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt"><u>البيانات الفنية:</u></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" dir="ltr" height="1" id="AutoNumber1" style="border-collapse: collapse; border-width: 0" width="70%">
<tr>
<font face="Times New Roman">
<td colspan="2" dir="ltr" height="1" style="border-style: none; border-width: medium" width="100%">
<p align="left" dir="ltr" style="margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
 IK full stroke {lance
     travel = 6350mm) quantity 24</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Steam consumption = 4500
     Kg/hr</font></p></td>
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Blow time : 4 mint</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Blowing time : 9 mint</font></p></td>
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Daily cycle : 3</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="21" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Daily cycle : 3</font></p></td>
<td dir="ltr" height="21" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      فوهة متعددة {للهواء
     سخان }</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      IK half stroke {lance
     travel = 3050mm)

</font>
</p></td>
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      الكمية = 2</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      Quantity = 6</font></p></td>
<td dir="ltr" height="1" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4; margin-top: 1; margin-bottom: 1">
<font face="Times New Roman">
      استهلاك البخار = 1000
     كجم/ساعة</font></p></td>
</font>
</tr>
<tr>
<font face="Times New Roman">
<td dir="ltr" height="17" style="border-style: none; border-width: medium" width="49%">
<p align="left" dir="ltr" style="margin-left: 4">
<font face="Times New Roman">
      Steam consumption = 4500
     Kg/hr</font></p></td>
<td dir="ltr" height="17" style="border-style: none; border-width: medium" width="51%">
<p align="left" dir="ltr" style="margin-left: 4">
<font face="Times New Roman">
      Blow time= 68 mint</font></p></td>
</font>
</tr>
</table>
<p align="justify" dir="ltr" style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head 
sector of Shoubra El-Khimah PS.</span></font></p>
<p align="justify" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px">
<font face="Times New Roman">تم تنقيح هذه الوثيقة بواسطة المهندس. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>
</blockquote>
<p align="left" dir="ltr"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul dir="ltr">
<li dir="ltr">
<p align="left" dir="ltr" style="mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="LTR">Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="LTR">سياج الأمان مثل الحبال
علامات التحذير المحيطة بمنطقة العمل</span></p>
</li>
<font face="Times New Roman">
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><span dir="ltr">
    Wear safety and healthy equipment as safety helmet, safety shoes ... etc.</span></p>
</li></font>
<li dir="ltr">
<p align="left" dir="ltr" style="mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="LTR">عزل قاطع الدائرة الكهربائية لـ P/P
محرك</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span dir="LTR">افصل المحطات الكهربائية عن
المحرك</span></p>
</li>
</ul>
<p align="left" dir="ltr"><b><font face="Arial" size="5">Tools and Equipment</font></b></p>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
<span dir="ltr">Standard mech. tool set</span></font></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">
<span dir="ltr">مسدس الشحوم</span></font></p>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Grease Mobiplex 47</font></p>
</li>
<li>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">زيت موبيل جير 624</font></p>
</li>
<font face="Times New Roman">
</font></li></ul>
<font face="Arial" size="5">
<b>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<font face="Times New Roman">
<ol dir="ltr" style="margin-bottom: 0cm">
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">تحقق من اتصال الأنابيب المتنقلة بالبكرات
ضبط للاتصال</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Tighten gland bolts for sealing joint
between fixed pipe and mobil piping to prevent leak  change it if necessary</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Adjust flow rate and press. After poppet
V/V</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR"><span class="SpellE">Regrease</span> 
جميع تجهيزات الشحوم للبكرات والنقل </span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Clean driver chains for carriage with
solvent and relubricate and coat with film liquid parffing 
molykote (using chemical or organic material)</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">
تغيير زيت علبة التروس للسائق والعتاد النقل </span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">أحكم ربط مسامير الشفة من القفاز V/V إلى
منع التسرب</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">Check alignment of source shaft</span></p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt"><span dir="LTR">
تحقق من إغلاق تدفق الهواء أو اضبطه.</span></p>
</li>
</ol>
</font>
<p align="left" dir="ltr"><b><font face="Arial" size="2">Location:                                                         Equipment 
Designation:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>