<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
SB-007-r0                                                 
APPROVED     
</title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align: right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="570">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="475">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="77" rowspan="3" valign="top" width="293">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">منفاخ السخام<span dir="rtl"> 
      ل </span></font><span style="font-size: 10.0pt; font-family: Arial">طويل 
      قابل للسحب،
      <br/>
      منفاخ متعدد الفوهات، لجونجستروم </span></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">F352/SF340 شديد 
      40، F241E، F 444</span></b></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 10.0pt; font-family: Arial">صناعات ستاين, 
      فرنسا</span></b></p></td>
<td align="right" dir="rtl" height="33" valign="top" width="164">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">   SB-007-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="22" valign="top" width="164">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:  </font><b><span style="FONT-FAMILY: Arial"><font size="2"><span lang="ar-eg"> </span></font></span></b><font face="Arial" size="2"><b>     أتاكا PS</b></font></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="187">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:</font>     <b>
<font face="Arial" size="2"> موافقة</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="293">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">إجراءات الصيانة الرئيسية (P1-Y1)</font></b></p>
<p style="margin-top: 0; margin-bottom: 0"> </p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="167"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1"> 26 ديسمبر 2005</font></b></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="167"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> ديسمبر 2010</font></b></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8; ">
<span dir="rtl">توضح هذه الوثيقة </span><font face="Times New Roman">
إجراءات الصيانة الرئيسية P1</font><span dir="rtl">، والتي يجب تنفيذها 
على أسس سنوية أشار إليها Y1 في مقطع العنوان أعلاه.</span></p>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8">
<span dir="rtl">ال
منفاخ السخام يستخدم ج<font face="Times New Roman">نحيف </font></span>
<span style="font-family: Times New Roman">طويلة قابلة للسحب، متعددة الفوهات 
منفاخ، ليونجستروم </span></p>
<p class="MsoNormal" dir="rtl" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt"><b><font face="Arial">
المواصفات الفنية</font></b></p>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" dir="rtl" height="56" style="border-collapse: collapse; margin-left: 2.0pt" width="408">
<tr dir="rtl" style="page-break-inside: avoid; height: 19.25pt">
<td dir="rtl" style="width: 173; height: 53; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><span style="font-family: Arial">
    لا </span><font face="Arial">منفاخ السخام</font></p></td>
<td dir="rtl" style="width: 299; height: 53; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">12 
    ل </font><span style="font-size: 10.0pt; font-family: Arial">طويل 
    منفاخ قابل للسحب</span><p class="MsoNormal" dir="rtl" style="margin:0 4; ">
<font face="Arial">16 ل </font>
<span style="font-size: 10.0pt; font-family: Arial">منفاخ متعدد الفوهات</span><p class="MsoNormal" dir="rtl" style="margin:0 4; ">
<font face="Arial"> 2 ل </font>
<span style="font-size: 10.0pt; font-family: Arial">ليونجستروم<b> </b>
</span><font face="Arial">(سخان الهواء) </font></p></p></p></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 36.25pt">
<td dir="rtl" style="width: 173; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">
    ضغط البخار</font></p>
</td>
<td dir="rtl" style="width: 299; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<span style="font-family: Arial"> 35 بار</span></td>
</tr>
<tr dir="rtl" style="page-break-inside: avoid; height: 14.8pt">
<td dir="rtl" style="width: 173; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; "><font face="Arial">تصنيع</font></p></td>
<td dir="rtl" style="width: 299; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" dir="rtl" style="margin:0 4; ">
<span style="font-size: 10.0pt; font-family: Arial">صناعات ستاين, 
    فرنسا</span></p></td>
</tr>
</table>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 8">
<span dir="rtl">المسودة الأولى بدأها المهندس.  </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">عبد النعيم 
عطا الله احمد</span><span dir="rtl">، تمت مراجعته 
وقبلها المهندس: جمعة لطفي: مدير عام، ومراجعة مراقبة الجودة بشركة EDEPC 
المدير العام م. سمير عبد الجليل ووافق عليه م. 
 
</span><span style="font-size: 12.0pt; font-family: Times New Roman">مختار عبد 
اللطيف ماضي</span>:القطاع الرئيسي لمحطة كهرباء عتاقة.</p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ منسق EDEPC MPIS ومعتمد 
  بقلم المحاسب محمود سليمان مدير عام EDEPC 
  التفتيش المالي ومشرف رئيس التفتيش ومراقبة الجودة 
  القطاع.</p>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman"><span dir="rtl" style="line-height: 150%">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة</span></font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">سياج أمان مع علامات تحذير تحيط بالمكان 
  منطقة العمل مطلوبة </font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية... إلخ</font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  عزل 
  قاطع الدائرة الكهربائية لمحرك منفاخ السخام هذا.</p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  عزل 
  الكابلات الكهربائية ف<span style="color:green">e</span>حافة محرك 
  منفاخ السخام.</p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 4">
  منفاخ السخام 
  ويجب عزلها ميكانيكياً عن طريق إغلاق الصمام الرئيسي.</p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  مجموعة أدوات الصيانة الكاملة</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  سائل التنظيف، ساحب يدوي</p></li>
</ul></font>
<font face="Arial" size="5">
<b>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 10"> </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 10">العمل المراد تنفيذه</p>
</b>
</font>
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font size="4"><span style="font-family: Arial">T</span></font><span style="font-family:Arial;font-weight:normal"><font size="4"><span lang="en-us">هو 
  النقل</span></font></span><ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -9; margin-bottom: 8">
  عزل التركيب (عن البخار والكهرباء)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة ألواح الغطاء العلوي.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة المسمار المنقلب من مقرن فتح الصمامات (mk.5، docket N004).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة شفة أنبوب التغذية (mk 33 Docket N004)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  حرك أنبوب التغذية للأمام قليلاً لإخراجه من مجموعة الصمام (خذ 
  رعاية الخواتم عضو الكنيست 29 جدول N004).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة الجزء السفلي من الحامل (mk.10 Docket N004) أثناء الضغط على 
  لانس في مكانه.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بخفض الرمح قليلاً وقم بإزالته وأنبوب التغذية من معبر الجدار 
  أنبوب.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة الدعامة الأمامية للأنبوب المربع (mk.69 Docket N004).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة المسمار الخلفي للأنبوب المربع (mk.37 Docket N004).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة البراغي الأربعة (mk.12 Docket N004) من تثبيت السلاسل.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بتشغيل الساحب لخفض المجموعة حتى الشجيرات ( مرقس ٤٨ و ٥٩، 
  جدول الأعمال N004) ومحاملها.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة المسامير الأربعة (mks 7,8,9, docket N004) التي تربط الحامل بالحامل 
  قطع متقاطعة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة المبيت العلوي للعربات (mk.10 Docket N004) لعربة Lancel 
  يمكن الآن خفض مجموعة أنبوب الإدخال من المنفاخ.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  بعد الانتهاء من تفكيك العربة، قم بتنظيف جميع الأجزاء<span lang="en-us">,</span>
<span lang="en-us">يتغير</span> التعبئة<span lang="en-us">,</span> سلسلة التروس والتغيير 
  علبة تروس الزيت.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Times New Roman">تجميع أجزاء من 
  النقل بالترتيب العكسي للتفكيك<span lang="en-us">.</span></span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="margin-right:39.0pt;text-align: right;
direction: rtl;unicode-bidi:embed">تحقق من مفتاح الحد القابل للعكس.</p></li>
</ol>
<p class="MsoHeading8" dir="rtl" style="margin-left:0cm;line-height:normal">
<span style="font-family:Arial;font-weight:normal"><font size="4">صمام البخار </font></span></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: -6; margin-bottom: 8">
  قطع إمدادات البخار.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة زنبرك الاستدعاء (mk.28، docket 550 Noo1).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة الدبوس العلوي ( mk.22, Docket 550 N001) لهذا الغرض قم بإزالة حلقة الإحكام ( 
  mk.24، جدول الأعمال 550 N001)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة شفة أنابيب التغذية (mk.33، docket N004).</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة المسامير التي تشد وحدة الصمام مقابل شفة عداد الأنابيب.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة الصواميل التي تربط وحدة الصمام باللوحة الخلفية (mk.14، docket 550 
  رقم 001)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span lang="en-us">يفحص</span> وحدة الصمام<span lang="en-us"> والتغيير 
  أي أجزاء معيبة</span>.<span lang="en-us"> الشكل 1. </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span lang="en-us">يتغير</span> شفة دفع التعبئة (mk.5، Docket 550 N001)</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  قم بإزالة الصمام (mk.6,12, Docket 550 N001) من الأسفل.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span lang="en-us">يتغير</span> العبوات القديمة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  طحن الصمام ومجموعته<span lang="en-us">.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  تنظيف وتشحيم مبيت التعبئة.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Times New Roman">تجمع </span>شفة دفع التعبئة و 
  وحدة الصمام</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  يجب أن تبقى مسافة حوالي 0.5 مم بين ساق الصمام والغماز.</p></li>
</ol>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed; margin-top:-8; margin-bottom:0"><b><font face="Arial" size="2">الموقع:                                         SB 
التعيين:  <span lang="en-us">                  
</span>اختبار 
التاريخ:              <br/>
تم اختباره 
بواسطة:                                                  
التوقيع:</font></b></p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"> </p>
<p class="MsoNormal" dir="rtl" style="text-align: right;direction: rtl;unicode-bidi:
embed"> </p>
</p></body></html>