<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml">
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>SV-001-r0                                           
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align: right;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="589">
<tr>
<b>
<td dir="rtl" height="1" rowspan="6" valign="TOP" width="55">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5"><b>
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></b></font></p></td>
<td colspan="2" dir="rtl" height="1" valign="TOP" width="494">
<table border="0" dir="rtl" width="101%">
<tr>
<td dir="rtl" width="46%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">محطات الطاقة</font></b></p>
</td>
<b>
<td align="right" dir="rtl" width="94%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>الإجراء الفني 
</b></font></p>
</td>
</b></tr>
</table>
</td></b>
</tr>
<tr>
<td dir="rtl" height="77" rowspan="3" valign="TOP" width="292">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">معدات:<br/>
</font><span style="font-family:Arial"><font size="2">أمان</font>
<font size="2">صمام لإعادة التسخين</font></span><font face="Times New Roman" size="2"><span dir="rtl" style="font-family: Arial"><font size="2"><br/>
    VSE 
    1.160.250.T.350.1-3X.110.144.160.107X</font></span></font><br/>
<span style="font-size: 10.0pt; font-family: Arial">سيمبل - التشيك</span></b></p>
</td>
<td dir="rtl" height="33" valign="TOP" width="184">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">وثيقة
      لا:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">   
     
    SV-001-r0</span></b></p></td>
</tr>
<tr>
<td dir="rtl" height="22" valign="TOP" width="184">
<font face="Arial" size="1">
    صدرت إلى:    </font><b><span style="font-family: Arial"><font size="2">
    طلخا </font></span></b><font size="2"><b><span style="font-family: Arial">
    2x210</span></b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="182"><font face="Arial" size="1">حالة:</font>        <b><font face="Arial" size="2"> موافقة</font></b></td>
</tr>
<tr>
<td dir="rtl" height="1" rowspan="2" valign="TOP" width="292">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">
    إجراء:<br/>
</font>
<font face="Arial" size="2">
    إجراءات الصيانة   (P1-Y1)</font></b></p></td>
<td align="right" dir="rtl" height="33" valign="TOP" width="175"><font face="Arial" size="1"><b>
    تاريخ الموافقة:   31 مارس  2004</b></font></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" valign="TOP" width="175">
<b>
<font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> 
    ستتم المراجعة:  مارس  2009</b></font></td>
</tr>
</table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p style="margin-top: 8; margin-bottom: 0"> </p>
<p style="margin-top: 8; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote dir="rtl">
<font face="Times New Roman">
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-weight: normal">يسرد هذا المستند الصيانة 
الإجراء P1، والذي يجب تنفيذه سنويًا كما هو مشار إليه في Y1 
كتلة العنوان </span></p>
<p align="justify" class="MsoBodyText" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-weight: normal">صمام أمان لإعادة تسخين البخار 
حماية الغلاية من زيادة الضغط عن 42.1 بار </span></p>
<span dir="rtl" style="line-height: 100%; text-decoration: none; font-weight: 400">
<p align="right" class="MsoBodyTextIndent" dir="rtl" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">المسودة الأولى 
بدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني مقبولاً المدير العام 
قبل. م. 
سعد مصطفى، مراجعة م</span><span dir="rtl" lang="AR-SA" style="font-family: Times New Roman; font-weight: normal">.</span><span dir="rtl" style="font-family: Times New Roman; font-weight: normal">
</span>
<span dir="rtl" style="font-size: 12.0pt; font-weight: normal">سمير عبد الاله 
Gelil في EDEPC، والتي وافق عليها المهندس. عوض محمد فتحي سليمان رئيس القطاع 
من محطة كهرباء طلخا .</span></p>
</span>
<p align="right" class="MsoBodyTextIndent" style="text-align: right;text-indent:0cm; margin-top:0; margin-bottom:0">
<font face="Arial">
<b>المواصفات الفنية</b></font></p>
</font>
<font face="Times New Roman" size="2">
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="117" id="AutoNumber2" style="border-width:0; border-collapse: collapse" width="425">
<tr>
<td height="21" style="border-style: none; border-width: medium" width="146">
<p align="right" style="margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">نوع الصمام</span></font></p></td>
<td height="21" style="border-style: none; border-width: medium" width="276">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">
<span dir="rtl" style="font-family: Arial"><font size="2">VSE 
    1.160.250.T.350.1-3X.110.144.160.107X</font></span></font></p></td>
</tr>
<tr>
<td height="16" style="border-style: none; border-width: medium" width="146">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">عطوف</span></font></p></td>
<td height="16" style="border-style: none; border-width: medium" width="276">
<p style="margin-bottom: 0">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">هوائي</span></font></p></td>
</tr>
<tr>
<td height="18" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">تصنيع</span></font></td>
<td height="18" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">سمبل</span></font></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">دولة</span></font></td>
<td height="19" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">التشيكية</span></font></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">ضبط الضغط </span></font></td>
<td height="19" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family: Arial">42.1</span><span style="font-size:
  10.0pt;font-family:Arial;font-style:normal"> حاجِز</span></font></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">درجة حرارة </span></font></td>
<td height="19" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family: Arial">535 </span>
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">C</span></font></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">واسطة</span></font></td>
<td height="19" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family: Arial">إعادة تسخين البخار</span></font></td>
</tr>
<tr>
<td height="19" style="border-style: none; border-width: medium" width="146">
<font face="Times New Roman" size="2">
<span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">مشترك</span></font></td>
<td height="19" style="border-style: none; border-width: medium" width="276">
<font face="Times New Roman" size="2">
<span style="font-family:Arial">لحام</span></font></td>
</tr>
</table>
</font></blockquote>
<p style="margin-top: -6; margin-bottom: -6">
<b><font face="Arial" size="5">احتياطات السلامة</font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">يجب إصدار تصريح العمل و 
   
  يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">سياج أمان مع علامات تحذير 
المحيطة بمنطقة العمل.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 12.0pt">ارتدِ خوذة الأمان والأحذية وما إلى ذلك.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">يجب أن تكون الغلاية خارج الخدمة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">يجب أن يكون ضغط الغلاية صفراً.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span style="font-size: 12.0pt">يجب استنزاف المرجل.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
    فتحات المرجل<span style="font-size: 12.0pt"><span dir="rtl"> 
    يجب </span>يكون </span>مفتوح.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<span dir="rtl" style="font-size: 11.0pt">عزل صمام الأمان ميكانيكيا و 
كهربائيا.</span></p></li>
</ul>
</font>
<p style="margin-top: -7; margin-bottom: -4">
<b><font face="Arial" size="5">
    الأدوات والمعدات
    </font></b>
</p>
<font face="Times New Roman">
<ul>
<li dir="rtl">
<p align="right" class="MsoNormal" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">مجموعة أدوات الصيانة الكاملة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">سائل التنظيف.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">جهاز رفع مناسب.</span></p></li>
</ul>
</font>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0">


     </p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0">
<font face="Arial" size="5">


    عمل<b>
    ليتم تنفيذها</b></font></p>
<span dir="rtl" style="font-size: 12.0pt">
<ol dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">تأكد من توقف الغلاية عن العمل، ومن الضغط داخلها 
  يجب أن تكون خطوط الأنابيب المتصلة بصمام الأمان صفراً</span></p></li><span dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تأكد من خط الأنابيب 
  استنزفت.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تأكد من الهواء 
  معزولة.</span></p></li>
</span></ol>
</span>
<span dir="rtl">
<p class="MsoNormal" style="text-align: right;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-family:Arial">التفكيك الجزئي لصمام الأمان </span></b></p>
</span>
<span dir="rtl" style="font-size: 12.0pt">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">المسمار المكسرات لا. 14</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">المسمار المكسرات لا. 15</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">المسمار المكسرات لا. 11</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">المسمار المكسرات رقم. 12</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تناول صمام الأمان.</span></p></li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-size:12.0pt;
font-family:Arial">فحص وإصلاح جميع الأجزاء</span><span style="font-size: 8.0pt"> </span></b></p>
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">افحص مخروط صمام الأمان (4) وأعد الطحن 
  سطح الختم منه إذا لزم الأمر.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">افحص مقعد صمام الأمان (3) وأعد طحنه 
  إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك 
  الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك 
  لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم 
  الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">قم بإصلاح مخروط صمام الأمان (4) والصمام 
  مقاعد (3) في ورشة عمل متخصصة إذا لم يتمكن الطحن من إصلاح التآكل 
  هناك. </span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تحقق من المغزل (7)، قم بإصلاحه أو استبداله إذا 
  مطلوب.</span></p></li>
<span dir="rtl">
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تحقق من الزنبرك (10)، قم بإصلاحه أو استبداله إذا 
  مطلوب.</span></p></li> </span>
</ol>
</span>
<span dir="rtl">
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><b>
<span style="font-family:Arial">تجميع صمام الأمان </span></b></p>
</span>
<span dir="rtl" style="font-size: 12.0pt">
<ol>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">قم بتنظيف كل جزء جيدًا قبل أي تجميع.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size: 12.0pt">تجميع أجزاء صمام الأمان في الاتجاه المعاكس 
  تسلسل التفكيك.</span></p></li>
</ol>
</span>
<ul>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
<span dir="rtl" style="font-size: 12.0pt">
<span dir="rtl">
<span dir="rtl"><font face="Arial" size="2">إذا كنت بحاجة 
أي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.</font></span></span></span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8">
<span dir="rtl"><font face="Arial" size="2">بعد 
تم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار 
صمام للتأكد من أن كل شيء على ما يرام. </font></span></p>
</li>
</ul>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction: rtl;unicode-bidi:embed"><b><i><u><span style="font-size:12.0pt">
ملحوظات:</span></u></i></b></p>
<span dir="rtl">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1"></font></p>
</span> <span dir="rtl" style="font-size: 12.0pt">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1"></font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
</span><span dir="rtl">
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">
الموقع:                                    المعدات 
الكود:                          </font></span></b><font size="2"></font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">تم الفحص 
بواسطة:                                      
التوقيع:                                   التاريخ:</font></span></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">الصراخ المتاعب</span></b></p>
</span><span dir="rtl" style="font-size: 12.0pt">
<table border="1" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="228" style="border-collapse: collapse; border: medium none" width="678">
<tr style="page-break-inside: avoid; height: 20.6pt">
<td style="width: 162; height: 25; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">مشكلة</span></b></p></td>
<td style="width: 232; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">الأسباب المحتملة</span></b></p></td>
<td style="width: 230; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">علاج</span></b></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="49" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">1.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">   
    </span></span><span dir="rtl" style="font-family: Arial">تسرب</span></p></td>
<td height="49" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">أسطح الختم 
    المقعد المتضرر بسبب جسم غريب أو مادة متدفقة</span></p></td>
<td height="49" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">طحن المقعد
    </span></p>
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">استبدال 
    جزء الضرر.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="68" rowspan="2" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">2.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">   
    </span></span><span dir="rtl" style="font-family: Arial">التعبئة المكسورة 
    غطاء <br/>
    (تابع علبة الحشو)</span></p></td>
<td height="33" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">عصر الناعمة 
    حلقة الختم بسبب تقلب درجات الحرارة. </span></p></td>
<td height="33" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">بدائل ال 
    غطاء التعبئة.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="33" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">مسامير مفككة من 
    الغطاء بسبب اهتزاز الأنابيب.</span></p></td>
<td height="33" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">أعد تشديد 
    البراغي.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="36" rowspan="2" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">3.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">   
    </span></span><span dir="rtl" style="font-family: Arial">تعبئة التسرب
    </span></p></td>
<td height="17" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">التعبئة البالية</span></p></td>
<td height="17" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">تشديد كاف 
    من البراغي.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="17" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">جفت التعبئة.</span></p></td>
<td height="17" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">استبدال 
    التعبئة.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="40" rowspan="2" style="width: 162; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">4.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">   
    </span></span><span dir="rtl" style="font-family: Arial">خلل في الكهرباء 
    محرك مؤازر</span></p></td>
<td height="17" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">الخلل في الحد 
    مفاتيح</span></p></td>
<td height="17" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">تعديل الحد 
    مفاتيح.</span></p></td>
</tr>
<tr style="page-break-inside: avoid">
<td height="21" style="width: 232; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">الخلل في اللحظة 
    مفاتيح.</span></p></td>
<td height="21" style="width: 230; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="text-align: right; text-indent: -14.2pt; direction: rtl; unicode-bidi: embed; margin-left: 14.2pt; margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial">-<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">       
    </span></span><span dir="rtl" style="font-family: Arial">لحظة التعديل 
    مفاتيح.</span></p></td>
</tr>
</table>
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
 </p>
</span><span dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">جدول رقم (1): مواد الحشو الموصى بها</font></b></p>
</span><span dir="rtl" style="font-size: 12.0pt">
<table border="1" cellpadding="0" cellspacing="0" height="230" style="border-collapse: collapse; border: medium none" width="667">
<tr>
<td align="center" height="29" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">مادة الصمام</font></p></td>
<td align="center" height="29" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">سلك اللحام</font></p></td>
<td align="center" height="29" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">الدين</font></p></td>
<td align="center" height="29" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">أوس</font></p></td>
<td align="center" height="29" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">القطب</font></p></td>
<td align="center" height="29" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">الدين</font></p></td>
<td align="center" height="29" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">أوس</font></p></td>
</tr>
<tr>
<td align="center" height="31" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">11416.1</font></p></td>
<td align="center" height="31" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="31" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="31" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إير</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="31" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب121</font></p></td>
<td align="center" height="31" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">كيلو بايت التاسع</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">س/245/26</font></p></td>
<td align="center" height="31" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7016</font></p></td>
</tr>
<tr>
<td align="center" height="31" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">12022.1</font></p></td>
<td align="center" height="31" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="31" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="31" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إير</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="31" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب121</font></p></td>
<td align="center" height="31" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">كيلو بايت التاسع</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">س/245/26</font></p></td>
<td align="center" height="31" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7016</font></p></td>
</tr>
<tr>
<td align="center" height="31" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15020.1</font></p></td>
<td align="center" height="31" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMo</font></p></td>
<td align="center" height="31" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMo</font></p></td>
<td align="center" height="31" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إير</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="31" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب302</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي إم أو-48</font></p></td>
<td align="center" height="31" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbMo</font></p></td>
<td align="center" height="31" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E7018-A1</font></p></td>
</tr>
<tr>
<td align="center" height="31" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15121.5</font></p></td>
<td align="center" height="31" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionICrMo</font></p></td>
<td align="center" height="31" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGCrMo1</font></p></td>
<td align="center" height="31" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إير</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">80S-G</font></p></td>
<td align="center" height="31" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب312</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-كرمو-14ب</font></p></td>
<td align="center" height="31" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إكبكرمو1</font></p></td>
<td align="center" height="31" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E8018-B2</font></p></td>
</tr>
<tr>
<td align="center" height="30" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15128.5</font></p></td>
<td align="center" height="30" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">G315/GMoCr14</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">UnionIMoV2</font></p></td>
<td align="center" height="30" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGMoV</font></p></td>
<td align="center" height="30" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td align="center" height="30" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب321</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-كرموف-14ب</font></p></td>
<td align="center" height="30" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbCrMo2/26</font></p></td>
<td align="center" height="30" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: .75pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E9016-B3</font></p></td>
</tr>
<tr>
<td align="center" height="33" style="width: 89; border-left: 1.5pt double windowtext; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15313.5</font></p></td>
<td align="center" height="33" style="width: 97; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">يونيونICrMO910</font></p></td>
<td align="center" height="33" style="width: 63; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">SGCrMo2</font></p></td>
<td align="center" height="33" style="width: 54; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"> </font></p></td>
<td align="center" height="33" style="width: 95; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">إي-ب329</font></p>
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E-CrMo1-35B</font></p></td>
<td align="center" height="33" style="width: 79; border-left: medium none; border-right: .75pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">EkbCrMo2</font></p></td>
<td align="center" height="33" style="width: 84; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">E9015-B3</font></p></td>
</tr>
</table>
</span><span dir="rtl">
<p align="center" class="MsoNormal" style="direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<img border="0" height="747" src="../app_gen/EDEPC/all_docs/Valves/graphics/SV-001-01.jpg" width="489"/></p>
<p align="center" class="MsoNormal" style="text-align: center; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0"><b>
<span style="font-family: Arial"><font size="2">طول الشكل (1)</font></span></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" height="93" id="AutoNumber3" style="border-collapse: collapse" width="82%">
<tr>
<td align="center" height="16" width="7%"><font face="Arial" size="2">1</font></td>
<td height="16" width="22%"><span dir="rtl">
<font size="2"><span style="font-family: Arial">مدخل</span></font></span></td>
<td align="center" height="16" width="8%"><font face="Arial" size="2">6</font></td>
<td height="16" width="27%">
<span dir="rtl" style="font-family: Arial"><font size="2">كم دليل</font></span></td>
<td align="center" height="16" width="7%"><font face="Arial" size="2">10</font></td>
<td height="16" width="50%">
<span dir="rtl" style="font-family: Arial"><font size="2">ربيع</font></span></td>
</tr>
<tr>
<td align="center" height="19" width="7%"><font face="Arial" size="2">2</font></td>
<td height="19" width="22%">
<span dir="rtl" style="font-family: Arial"><font size="2">جسم</font></span></td>
<td align="center" height="19" width="8%"><font face="Arial" size="2">6 أ</font></td>
<td height="19" width="27%">
<span dir="rtl" style="font-family: Arial"><font size="2">غطاء</font></span></td>
<td align="center" height="19" width="7%"><font face="Arial" size="2">11</font></td>
<td height="19" width="50%">
<span dir="rtl" style="font-family: Arial"><font size="2">المكسرات</font></span></td>
</tr>
<tr>
<td align="center" height="19" width="7%"><font face="Arial" size="2">3</font></td>
<td height="19" width="22%">
<span dir="rtl" style="font-family: Arial"><font size="2">مقعد الجسم</font></span></td>
<td align="center" height="19" width="8%"><font face="Arial" size="2">7</font></td>
<td height="19" width="27%">
<span dir="rtl" style="font-family: Arial"><font size="2">مغزل</font></span></td>
<td align="center" height="15" width="7%"><span dir="rtl">
<font face="Arial" size="2">12</font></span></td>
<td height="15" width="50%">
<span dir="rtl" style="font-family: Arial"><font size="2">المكسرات</font></span></td>
</tr>
<tr>
<td align="center" height="15" width="7%"><font face="Arial" size="2">4</font></td>
<td height="15" width="22%">
<span dir="rtl" style="font-family: Arial"><font size="2">مخروط</font></span></td>
<td align="center" height="15" width="8%"><span dir="rtl">
<font face="Arial" size="2">8</font></span></td>
<td height="15" width="27%">
<span dir="rtl" style="font-family: Arial"><font size="2">المكسرات</font></span></td>
<td align="center" height="20" width="7%"><span dir="rtl">
<font face="Arial" size="2">13</font></span></td>
<td height="20" width="50%"><span dir="rtl">
<p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">تشديد المسمار</font></p></span></td>
</tr>
<tr>
<td align="center" height="20" width="7%"><span dir="rtl">
<font face="Arial" size="2">5</font></span></td>
<td height="20" width="22%">
<span dir="rtl" style="font-family: Arial"><font size="2">مكبس التوجيه</font></span></td>
<td align="center" height="20" width="8%"><span dir="rtl">
<font face="Arial" size="2">9</font></span></td>
<td height="20" width="27%">
<span dir="rtl" style="font-family: Arial"><font size="2">المكسرات</font></span></td>
<td align="center" height="20" width="7%"> </td>
<td height="20" width="50%"> </td>
</tr>
</table>
</span></body>
</html>