<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>cpl-001-r1                                      
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="555">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="left">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="504">
<table border="0" height="33" width="494">
<tbody>
<tr>
<td height="29" width="246">
<p align="left"><font face="Arial" size="5"><b>
          Power Stations</b></font></p></td>
<td align="right" height="29" width="238">
<p align="left"><b>
<font face="Arial" size="5"><x1>الإجراء الفني</x1></font></b></p></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="72" rowspan="3" valign="top" width="303"><font face="Arial" size="1"><b>Equipment:</b><br/></font><b><font face="Arial" size="2">Couplings with Different Sizes <br/>
    for all Equipment </font></b></td>
<td align="left" dir="ltr" height="4" valign="top" width="183"><font face="Arial" size="1">رقم الوثيقة:</font><b><x3><font face="Arial" size="3">  </font></x3><font face="Arial" size="2">  CpL-001-r1</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">      </font></x4></b></span>
<b><font face="Arial" size="2">Talkha 2x210</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="303"><font face="Arial" size="1"><b>إجراء:</b></font><b><font face="Arial" size="3"><br/></font>
</b>
<font face="Arial"><b><font size="2">Alignment of any coupling size 
    procedure</font></b></font></td>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Approved Date:   19 May 2009</font></span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:  May 20</font></span></b><span dir="ltr"><b><font face="Arial" size="1">14</font></b></span></td></tr></table>
<p align="LEFT" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="LEFT" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="LEFT" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:11.0pt;font-family:Arial"> </span></b><span style="font-family: Times New Roman">Coupling with different sizes for all 
	Equipment use to tranmsiting  motion form electrical motor to rotory 
	equipment  </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">This document out lines the 
	required procedures for Alignment of any coupling size procedure.</span></p>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="line-height: 150%; font-family: Times New Roman">The first 
	draft initiated by eng. Hesham M. Hassan, reviewed by director eng. Saad 
	Mostafa, and revised by quality control eng. Samir Abdel Gelil at EDEPCo. 
	Accepted by general director eng. Ali Al-Lithy and approved by eng. Mostafa 
	Alam: Head Sector of Talkha Steam Power Station 2x210MW</span></p>
<p class="MsoBodyTextIndent" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman">Updated by eng. Fawzy Ahmed 
	Basuoni, accepted by maintenance general director  Mohmed Ali Abou Alnga and 
	approved by eng. Farok Awod Ali Head Sector of Talkha steam power station  2 
	x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., accepted by general 
	director: Samir Abdel-Gelil and approved by eng.</span></p>
<p class="MsoBodyTextIndent" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-family: Times New Roman"> Mohmed Nageb Head  Sector 
	of Inspection&amp; Quality control sector.</span></p>
<p class="MsoBodyTextIndent" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
	This document is updated for 5 years review</p>
</blockquote>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category,  </font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area, </font></p></li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc </font>
</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">The equipment, which needed alignment, must be isolated mechanically and
electrically.</p>
</li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
    Complete maintenance tool set.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
    Steel ruler,
    Feeler gauge,
    Venire calipers</p></li>
</ul>
<b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b><br/>
 
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Before the work starts it is important to do the following 
steps</font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Make sure that the driver of equipment is loosen.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Make sure that the driver of equipment is lower than the main
equipment.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Make sure that the foundation is clean and the main driver of
equipment brackets is clean.</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Adjust the driver of equipment with the equipment by eye-sight and
place shims under the driver of equipment brackets.</p></li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">Important</font></b></p>
<ol>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Three things shall be corrected : height, side alignment and angle.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
  Move the driver of equipment toward the equipment to position where the
lower part of the coupling halves has half the recommended distance. If the
recommended distance between the two halves is 4 mm then the distance should
be 2 mm.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Measure the distance between the vertical line from the coupling half on
the equipment to the center of both driver of equipment brackets .(F1&amp;F2) as
in figure 1</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Place steel ruler on top of the coupling and measure between the ruler
and the equipments driver couplings highest point by using feeler gauge
(y).</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Measure the distance between couplings at the top (A).</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Turn both coupling halves 180 and measure the distance between them at
the bottom (B).</p></li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">For example</font></b><br/>
     </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">           If        A =2.75 mm                     B =2.15<br/>
                     F1=275mm                      F2=475mm<br/>
                     Y =0.3mm<br/>
                   Coupling diameter             ( D )                =130    mm<br/>
<br/>
- First calculate      X =  A  B =  2.75 -  
2.15  =  0.6  mm<br/>
<br/>
           Then calculate        V =   X  / D= 0.6  /  130      =0.00462<br/>
<br/>
- The thickness of shims  S1<br/>
<br/>
                            S1=Y + ( V  F1 )
= 0.3 + ( 0.00462  275 )<br/>
                                = 1.57                                      mm<br/>
- The thickness of shims S2<br/>
                                                         S2 = Y + ( V  F2 )<br/>
                                                              = 0.3 + (
0.00462  475 )<br/>
                                                              =  2.49         mm<br/>
- Then the shims under the brackets is :<br/>
                             
S1(shim under front bracket ) =  1.57     mm<br/>
                             
S2 (shim under back bracket) =  2.49    mm<br/>
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial"><u><b>Important</b></u><b>:    </b></font>
<b><font face="Arial">Use few shims as possible</font></b></p>
<ol>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">After shims is in position adjust the side misalignment by using steel
ruler.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Keep the ruler on one side of the coupling halves.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">إذا كانت هناك فجوة بين المسطرة والوصلة، فيجب عليك تحريكها
سائق المعدات جانبية حتى تختفي الفجوة.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">Use feeler gauges and measures the gap and it must be the same.</p></li>
<li>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8">The equipments drive brackets has to be tightened before these
measurements are done.<br/>
 </p></li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<table border="1" cellspacing="1" height="1" id="AutoNumber1" style="border-width: 0" width="87%">
<tr>
<td align="center" height="9" style="border-style: none; border-width: medium" width="52%">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="314" src="../app_gen/EDEPC/all_docs/graphics/cpl-001-r0-01.jpg" width="490"/></p>
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">Figure 
    (1)</p>
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span lang="en-us">                                                                  </span></p></td>
</tr>
<tr>
<td align="center" height="22" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<img align="left" border="0" height="428" src="../app_gen/EDEPC/all_docs/graphics/cpl-001-r0-02.jpg" width="566"/></p></td>
</tr>
<tr>
<td align="center" height="22" style="border-style: none; border-width: medium" width="52%">
<p style="margin-top: 0; margin-bottom: 0">
<span lang="en-us">Figure (2)</span></p></td>
</tr>
</table>
</body>
</html>