<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="Microsoft FrontPage 5.0" name="Generator"/>
<title>Dmp-003-r1                                                   
APPROVED</title>
<meta content="\\SERVER\Forms\html mpis TP form\tp new 2000.dot" name="Template"/>
<style>
<!--
h4
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:17.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>
<body background="../../images/approved%20mark.jpg" link="#0000FF" vlink="#800080">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="632">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center"><img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td colspan="2" height="1" valign="top" width="532">
<table border="0" height="33" width="100%">
<tbody>
<tr>
<td height="29" width="50%"><b><font face="Arial" size="5">Power 
          Stations</font></b></td>
<td align="right" height="29" width="90%"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td height="1" rowspan="3" valign="TOP" width="330">
<font face="Arial" size="1">
<p align="right" style="margin-top: 0; margin-bottom: 0">معدات:</p></font>
<b><font face="Arial" size="1"><br/>
</font>
<span style="font-family:Arial"><font size="2">Boiler Hot Gases Pass and Damper
</font></span></b>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">فوغت الولايات المتحدة الأمريكية </span></b></p></td>
<td height="4" valign="top" width="199">
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3></b></span><span dir="rtl" style="font-size: 10.0pt; font-family: Arial; font-weight: 700"> Dmp-003-r</span><span dir="rtl"><font size="2"><span style="font-family: Arial; font-weight: 700">1</span></font></span></p></td></tr>
<tr>
<td height="1" valign="top" width="199"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> <x4>     </x4></font><x4><font face="Arial" size="2">طلخا 
    CCPP</font><x4><font face="Arial" size="3"> </font>
</x4></x4></b></td></tr>
<tr>
<td height="33" valign="top" width="206">
<p align="right" dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><x6><font face="Arial" size="2">   </font><font face="Arial" size="3">     </font> </x6>
<span dir="rtl"><font face="Arial" size="2">موافقة</font></span></b></p></td></tr>
<tr>
<td height="11" rowspan="2" valign="TOP" width="330">
<font size="1"><p align="right"><font face="Arial">إجراء:</font></p></font>
<b><font face="Arial" size="2"><br/>
Equipment Inspection (I1-Y1)</font></b></td>
<td height="1" valign="top" width="206"><font face="Arial" size="1">Approved Date:       
	15 April 2009</font></td></tr>
<tr>
<td height="1" valign="top" width="206"><font face="Arial" size="1">التاريخ ليكون 
	تمت المراجعة:  أبريل 2014</font></td></tr></table>
<h3 align="right"><font face="Arial" size="5">مقدمة</font></h3>
<blockquote>
<p align="right">ممر الغازات الساخنة للغلاية والقلابة المستخدمة لنقل غازات العادم 
من جي تي. </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl"><font face="Times New Roman" size="3">
This document outlines the equipment inspection I1<span lang="en-us">,
</span> </font>
which must be performed on an annually bases as indicated by Y1 in the 
 
title block. </span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">The first draft initiated by eng. Mamdoh Anber, 
tested by eng.  </span>
<span style="font-size: 11.0pt; font-family: Times New Roman">Abd El-Azeem Abdin
</span>
<span style="font-size:12.0pt">and revised by EDEPC quality control eng. 
Samir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and 
approved by eng. Awad M. Fathay Head Sector of Talkha Power Station.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
This document is updated Adel Atia tested by eng. Mahamed Abd Elaal ,<font face="Times New Roman" size="3">accepted 
by general director eng .Mamdouh El-Saeid Andar ,approved by eng. Farouk Awad 
head sector of Talkha power plant , </font>
<font face="Arial" size="2">
<font face="Times New Roman" size="3">reviewed by MDEPC </font>
</font>
<span style="font-size:12.0pt">quality control eng.Magdy Hegazy ,accepted by 
eng. Samir Abd El Gelil </span>
<font face="Times New Roman" size="3">MDEPC inspection and control general 
manger &amp; MPIS. Coordinator and certified by eng. Mahmoud Nageeb .</font></p>
<p class="MsoBodyTextIndent" style="margin: 8pt 0cm">هذه الوثيقة 
		تحديث لمدة 5 سنوات مراجعة.</p>
</blockquote>
<h3 align="right"><font face="Arial" size="5">Safety Precautions</font></h3>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">يجب إصدار تصريح العمل</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Wear safety helmets, shoes</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">HRSG خارج الخدمة.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">ضع محدد المثبط في وضع الإغلاق.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Disconnect the power supply of damper actuator 
  and tag it.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Gas turbine out of service.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">ويجب اتباع كافة احتياطات السلامة 
  قسم السلامة </span></p></li>
</ul>
<h3 align="right"><font face="Arial" size="5">Tools and Equipment</font></h3>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">طاحونة وعجلة الطحن.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Complete maintenance tools set.</p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt"> welding machine.</span></p></li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  مجتذب يدوي .</p></li>
</ul>
<h3 align="right"><font face="Arial" size="5">Works to be Carried Out</font></h3>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Check H.G. Pass Stainless steel Sheets 
  for Tightness.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Check H.G. Pass for good Insulation for duct.</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Check Damper Insulation &amp; Stainless steel 
  sheets .</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">التحقق من حركة المخمد (فتح-إغلاق)</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">تحقق من إشارات المثبط المفتوحة والإغلاق</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Check Damper wires and grease it if needed .</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt">Check damper gear box &amp; its oil Re-fill if 
	need .</span></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span style="font-family: Times New Roman">Check all parts by visual 
	inspection .</span></p></li>
</ol>
<p align="right"><font face="Arial" size="2"><b><font face="Arial"> </font>الموقع:                                                                
رمز المعدات:      <br/>
  Checked by:                                                           
Date:                                  
Signature:   </b></font></p>
</body>
</html>