<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
Fan-022-r0                                            
APPROVED </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="600">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="214" src="../../images/mpis-1.gif" width="59"/></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="505">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="311">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Force Draft Fan <br/>
      CD 173 - 50<br/>
      بيري ليل - فرنسا</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Fan-022-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt"> Abu Qir PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="311">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    Equipment Inspection (I1- 3000 hours running)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1">  18 Jun 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> Jun 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p style="margin-top: 0; margin-bottom: 8"><span dir="rtl"><font face="Times New Roman">This 
document outlines the equipment inspection I1, which 
must be performed every 3000 hours of operation. This procedure was applied in 
ABU QIR power plant since 1985 and the final draft is issued in May 2005.</font></span></p>
<p style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span dir="rtl">The first draft  is initiated and 
tested by eng. Mohamed El-Touny,  
accepted by eng. Mohamed Abd El-Sadek general director of Abu Kir PS, </span>
</font><span dir="rtl"><font face="Times New Roman">approved by eng. Aly Anwar 
El-Fayoumy Head Sector of  Abu Kir PS, </font></span>
<font face="Times New Roman">ومصدقة 
بواسطة المهندس. منى أحمد الشرقاوي: رئيس التفتيش ومراقبة الجودة بشركة WDEPC 
القطاع.</font></p>
</blockquote>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category </span></p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل</p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Wear safety helmet, safety shoes </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Disconnect the 6 kv circuit breaker and tagged it out </p>
</li>
<li dir="rtl">
<p class="MsoNormal" dir="rtl" style="text-align: right; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font color="#0000FF">Put or switch the earth cable for motor</font></p>
</li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="rtl">وجع عزم الدوران </span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Adjustable wrenches - with different sizes</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مسدس الشحوم </p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Turbo oil T46</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Alvania R3 , R2</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Telious oil 32</p>
</li>
</ul></font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<b><font face="Arial" size="2">Maintenance of fan</font></b><font face="Times New Roman"><ol>
<li>General cleaning and inspection of metal fixed parts and painting with 
  anti oxide clean the rode &amp; blades using hard brush and paint it with anti 
  oxide paint </li>
<li>
<p style="margin-top: 0; margin-bottom: 0">Change the oil for both outlet fan 
  bearing and inlet fan bearing ( using telious oil 32 ) as follows:<br/>
      * Dismantle the outer cover of the bearing<br/>
      * Dismantle the lower plug to remove the old oil
  <br/>
      * Dismantle the upper part of the bearing and 
  inspect for roller Iub ring and assemble it <br/>
         again<br/>
      * Cleaning the oil indication level glass<br/>
      * Dismantle the upper plug and fill the new oil, 
  tighten and fit lower plug <br/>
      * Measure the winding isolation</p></li>
</ol>
<p style="margin-top: 0; margin-bottom: 0">               
</p></font>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Maintenance of coupling between motor and fan</font></b></p>
<font face="Times New Roman">
<ol>
<li>Dismantle the outer covers of bearing and coupling </li>
<li>Dismantle the two half casings covers of the coupling</li>
<li>Remove the two spring layers. And remove the old grease</li>
<li>General cleaning for the coupling</li>
<li>Measure the distance between the hubs and readjust if necessary</li>
<li>Measure the misalignment and readjust if necessary</li>
<li>Fill up the grooves and space between hubs with grease</li>
<li>ضع طبقتي الزنبرك واملأهما بالشحم</li>
<li>Assemble the coupling two half casings with their gasket over the spring 
  and hubs and assembly of the half casing</li>
<li>Assembly of the outer cover of the coupling and bearing</li>
</ol>
</font>
<p><b><font face="Arial" size="2">Maintenance of suction air damper (control 
damper)</font></b></p>
<font face="Times New Roman">
<ol>
<li>Inspect the blades</li>
<li>Clean &amp; inspect the protective air screen and change if necessary</li>
<li>Grease the bearing dampers axis (Grease darnia quantity 30 gm / 
  bearing)</li>
<li>Grease the bearings of dampers blades main axis</li>
<li>Grease the dampers blades axis</li>
<li>Grease the dampers opening connecting rods and pins</li>
</ol>
</font>
<p><b><font face="Arial" size="2">Maintenance of the discharge damper</font></b></p>
<font face="Times New Roman">
<ol>
<li>Grease the bearing of the dampers axis</li>
<li>Inspect the oil of the dampers piston glasses</li>
<li>Adjust the damper opening / closing indicators position </li>
</ol>
</font>
<p><b><font face="Arial" size="2">Fan back in service</font></b></p>
<p><font face="Times New Roman">Test the fan back into service after maintenance 
procedures on the motor, the control and protection circuits, and the 6 KV 
Circuit Breaker in coordination with the shift engineer. </font></p>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>
</body></html>