<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>hvdp-001-r0                                      
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="572">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="205" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="477">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          Power Stations</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="72" rowspan="3" valign="top" width="276"><b><font face="Arial" size="1">Equipment:<br/></font><font face="Arial" size="2">Horizontal Volume Displacement Pump<br/>
    (تفريغ مضخة المازوت)<br/>
    150 RPP-4000-101-LN-17<br/>
    SIGMA, CZECH<br/>
     </font></b></td>
<td align="left" dir="ltr" height="4" valign="top" width="183"><font face="Arial" size="1">Document No.:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2">HVDP-001-r0</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><font face="Arial" size="1">Issued 
      to:</font><x4><b><font face="Arial" size="2">    Talkha PS</font></b></x4></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="178"><font face="Arial" size="1">حالة:</font>  <b><x6><font face="Arial" size="2">   </font></x6><span lang="en-us"><font face="Arial" size="2">موافقة</font></span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="276"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Major Maintenance Procedure  
    (P1-Y1)</font></b></font></td>
<td align="left" dir="ltr" height="1" valign="top" width="178"><font face="Arial" size="1">تاريخ الموافقة:<span lang="en-us">  
    22 Jan 2003</span></font></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="178"><font face="Arial" size="1">Date to be Reviewed:  <span lang="en-us">Jan 
    2008</span></font></td></tr></table>
<p align="LEFT" style="margin-top: -5; margin-bottom: -5"> </p>
<p align="LEFT" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">مقدمة</font></b></p>

<blockquote>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">This document out 
  lines the major maintenance procedure P1, required for horizontal 
  volume displacement pump with rotating pistons with a supporting bearing, which performed 
  on an annually bases as indicated by Y1 in the title block.</p>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
  Power Station 2x210MW</font></span></p>
</blockquote>
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Technical specification of these PUMP</font></b></p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" style="border-collapse: collapse" width="679">
<tr>
<td dir="ltr" width="293">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">No. of pump</p></td>
<td dir="ltr" width="383">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">5     
      (OPD11,12,13,14 and 15) D001</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump type</p></td>
<td dir="ltr" width="383">
<p align="left" dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">SIGMA 150  RPP  4000  101  LN  17</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">Gear pox type</p></td>
<td dir="ltr" width="383">
<p dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">TSA  031301  03  3  5.6  x 1500</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Delivered quantity (L/S)</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">17.3</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pressure in delivery( Mpa) </p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">0.6</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump speed (rpm)</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">260</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Recommended oil type for pumps gear box</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">DTE 105</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Equivalent oil type for pumps gear box</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Misr compressor oil 50</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Quantity of oil for pumps gear box (L)</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">3</p></td>
</tr>
<tr>
<td dir="ltr" width="293">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Exchange interval for pumps gear box (hr)</p></td>
<td dir="ltr" width="383">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">2000</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Recommended oil type for main gear box</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Mobil gear oil 630</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Equivalent oil type for main gear box</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Misr industrial gear oil p - 220</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Quantity of oil for main gear box (L)</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">4</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Exchange interval for main gear box (hr)</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">2000</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p align="left" dir="ltr" style="margin-top: 2; margin-bottom: 2; margin-left:6">Flexible coupling type</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">BKN-250 (Between pumps shaft and out gearbox 
      shaft)<br/>
      BKN  160 (Between motor shaft and in gearbox shaft)</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump, gear box, motor shaft Diameter (mm)</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">( 63 , 85  42 , 55 ) H7</p></td>
</tr>
<tr>
<td dir="ltr" width="290">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">Pump, gear box, motor weight (Kg)</p></td>
<td dir="ltr" width="382">
<p style="margin-top: 2; margin-bottom: 2; margin-left:6">510 , 120 , 430</p></td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 10; margin-bottom: 0">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable ID safety category,  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">Safety fence with caution marks surrounding the work area 
  is required, </p></li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Isolate the 
circuit breaker for the motor of this pump.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Isolate the 
electrical cable feeding of the motor of this pump.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>
</li>
</ul>
<b>
<p align="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete 
maintenance tool set, </p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Suitable 
lifting device, </p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Manual puller, Feeler gauge.</p>
</li>
</ul>
<p align="LEFT" dir="ltr">
<b>
<font face="Arial" size="5">Work
to be Carried Out</font></b></p>
<p align="LEFT" dir="ltr"><font face="Arial" size="4">Removal of the 
<span style="text-transform: capitalize">pump</span> with 
<span style="text-transform: capitalize">gearbox</span></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the closing of the suction, delivery, heating steam and condensate
valve.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Prepare a tank for catching liquid from disconnected piping and from the
pump at which plug (28) is screwed off.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Disconnect suction and delivers piping from the pump.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off the nuts of the coupling bolts. (Between input shaft of the
pumps gear box and the out put shaft of the separate gearbox).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw of the bolts (37) between the pump frame and foundation.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Lifting the pump with gearbox to the workshop.</p></li>
</ol>
<p align="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Disassembly</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the coupling from the shaft of the pumps gearbox by using
suitable puller.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  nuts (1) to remove pump cover (15) from the pump body (26).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  bolts and nuts (36).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  pump body (26).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw of the 
  bolts of splice (35) and take them off.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove 
  rotating piston (14) by means of a puller. Which removed the bearing (34).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  gland body (16) even with the gland packing (18) even with the flanges (20).</p></li>
</ol>
<p align="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Inspection</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump parts</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  bearing (34) and renewed if it need.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  rotating pistons from mechanical wear and renewed if it need.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  pump body from the mechanical wear and renewed if it need.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gasket between the pump cover (15) and pump body (26) and renewed if it need</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gasket between the pump body (26) and gland body.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  two shaft of the pump and renewed if need.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  gland bush and renewed if need.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Chang the 
  gland packing with the suitable size.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the 
  sealing insert (13) and renewed if it needed.</p></li>
</ol>
<p align="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Disassembly</span></font><b> of the </b>
<font size="4"><span style="text-transform: capitalize">pump</span></font><b>s </b>
<span style="text-transform: capitalize"><font size="4">gear</font></span><b>b</b><font size="4"><span style="text-transform: capitalize">ox</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Drain the 
  lubricating oil from the gearbox by screw of plug (23).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Dismantle 
  the cover (25) from the gear box body (10) by screw of bolts (38).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off 
  the nuts (39) from the two shafts of the gearbox.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Remove the 
  bearing cover (4).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Hammering on 
  the input shaft (22) of gearbox but it must be put a wooden piece between the 
  hammer and the shaft.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Take out the 
  driver and driven shaft of the gearbox.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Pull out the 
  bearing from the two shafts (21, 22).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Pull out the 
  gear wheels (8) by using puller.</p></li>
</ol>
<p align="LEFT" dir="ltr"><font face="Arial"><font size="4">
<span style="text-transform: capitalize">Inspections</span> of the</font><b> </b>
<font size="4"><span style="text-transform: capitalize">pump</span>s<span style="text-transform: capitalize"> 
gearbox parts</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the spur gear wheel (8) and renewed if it needed.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the bearing and renewed if it needed.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the oil seal (11) and renewed if it needed.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the gasket between cover (25) and gearbox body (10) and changed it
if need.</p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Assembly </span>of<span style="text-transform: capitalize">
</span>the<span style="text-transform: capitalize"> </span></font>
<font size="4"><font face="Arial"><span style="text-transform: capitalize">pump</span>s<span style="text-transform: capitalize">
</span></font></font>
<font face="Arial" size="4">
<span style="text-transform: capitalize">gearbox parts</span></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Clean every part of the gearbox</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Assembly every part in reverse sequence of disassembly.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">After assembly the gearbox it must be rotated by put the coupling in the
driver shaft (22) and rotated it.</p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial">
<font size="4"><span style="text-transform: capitalize">Assembly</span></font><b> </b>
<font size="4">of</font><b> </b><font size="4">the</font><b> </b><font size="4">
<span style="text-transform: capitalize">pump</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Clean well every part of the pump.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">Assembly every part in reverse sequence of disassembly of the pump to the
gear box.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">After finishing the assembly of the pump to the gearbox we must be
rotating the driver shaft (22) easy by using the coupling.</p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial">
<font size="4"><span style="text-transform: capitalize">Installing</span></font><b> </b>
<font size="4">the</font><b> </b><font size="4">
<span style="text-transform: capitalize">pump</span></font><b> </b>
<font size="4">with the</font><b> </b><font size="4">
<span style="text-transform: capitalize">gearbox</span></font><b> </b>
<font size="4">to the</font><b> </b><font size="4">
<span style="text-transform: capitalize">foundation</span></font></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr">Install the pump with the gearbox in reverse sequence of the removal
sequence .</p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Re-Alignment</span> of the<span style="text-transform: capitalize"> 
pump</span> to the <span style="text-transform: capitalize">separate gearbox
</span></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr">According to the MPIS doc # cpl-001-r0 </p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Change </span>the<span style="text-transform: capitalize"> 
packing</span> of the <span style="text-transform: capitalize">stuffing box</span></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Clean the surfaces of the stuffing box and shaft well.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Wire the suitable packing size on a part of shaft with the same diameter
of the pump shaft.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">The number of turns is equal to the numbers of rings needed in the
stuffing box.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Cut all packing rings along the shaft by using a sharp knife.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Fit the rings in the stuffing box with the cut turned 180<sup>o</sup> 
  , starting at 9 clock.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">The packing should never be knocked as they then may become damaged.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Remember that in a stuffing box there must always be as light leakage of
the fluid.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Do not tighten the gland hard to prevent the rise in temperature of the
stuffing box.</p></li>
</ol>
<p align="LEFT" dir="ltr">
<font face="Arial" size="4">
<span style="text-transform: capitalize">Refilling</span> the
<span style="text-transform: capitalize">pump</span>'s
<span style="text-transform: capitalize">gearbox </span>by
<span style="text-transform: capitalize">lubricating oil</span></font></p>
<ol>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Prepare the suitable lubricating oil in a clean bottle.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Open the plug (7).</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Fill some lubricating oil and turn the gearbox by hand many times to
clean gear box.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 4">Open the plug (23) and drain the oil, which used to clean.</p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Close the plug (23) again and filling the gearbox with oil until 2/3 of
oil side glass.<br/>
<b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b><p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</p></li>
</ol>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">                                                                      </font></b>
<font face="Arial" size="4">Trouble 
Shooting</font></p>
<table border="1" bordercolor="#111111" height="526" id="AutoNumber2" style="border-collapse: collapse" width="688">
<tr>
<td align="center" dir="ltr" height="23" width="141">
<p style="margin-top: 0; margin-bottom: 0">Trouble</p></td>
<td align="center" dir="ltr" height="23" width="235">
<p style="margin-top: 0; margin-bottom: 0">Possible Reasons</p></td>
<td align="center" dir="ltr" height="23" width="302">
<p style="margin-top: 0; margin-bottom: 0">Remedy</p></td>
</tr>
<tr>
<td dir="ltr" height="120" rowspan="6" valign="middle" width="141">
<p align="left" dir="ltr" style="margin:0 6; ">
<span dir="ltr">Pump does not supply amount </span> </p></td>
<td align="left" dir="ltr" height="38" valign="top" width="235">
<p dir="ltr" style="margin:0 6; "><span dir="ltr">Suction  line trouble</span></p></td>
<td dir="ltr" height="38" width="302">
<p align="left" dir="ltr" style="margin:0 6; ">- Check suction valve
it must be opened.</p>
<p align="left" dir="ltr" style="margin:0 6; ">
<span dir="ltr">- Check air tightness of suction piping</span></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="19" width="235">
<p dir="ltr" style="margin:0 6; ">Pump not primed</p></td>
<td dir="ltr" height="19" width="302">
<p dir="ltr" style="margin:0 6; ">Prime the pump.</p></td>
</tr>
<tr>
<td dir="ltr" height="20" width="235">
<p dir="ltr" style="margin:0 6; ">Opposite sense of rotation</p></td>
<td dir="ltr" height="20" width="302">
<p dir="ltr" style="margin:0 6; ">Check the rotation direction.</p></td>
</tr>
<tr>
<td dir="ltr" height="28" width="235">
<p dir="ltr" style="margin:0 6; ">Leakage in relief valve</p></td>
<td dir="ltr" height="28" width="302">
<p dir="ltr" style="margin:0 6; ">Check the relief valve seat and also its spring.</p></td>
</tr>
<tr>
<td dir="ltr" height="26" width="235">
<p dir="ltr" style="margin:0 6; ">Excessive suction lift</p></td>
<td dir="ltr" height="26" width="302">
<p dir="ltr" style="margin:0 6; ">Check the recommended specification.</p></td>
</tr>
<tr>
<td dir="ltr" height="1" width="235">
<p dir="ltr" style="margin:0 6; ">Excessive worn in rotating pistons and pump casing</p></td>
<td dir="ltr" height="1" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Chang the rotating piston and repair pump casing or changed it.</p></td>
</tr>
<tr>
<td align="center" dir="ltr" height="31" rowspan="4" style="border-top-style: groove; border-top-width: 3" width="141">
<p dir="ltr" style="margin:0 6; ">Delivered amount is low</p></td>
<td dir="ltr" height="37" style="border-top-style: groove; border-top-width: 3" width="235">
<p dir="ltr" style="margin:0 6; ">Suction line trouble</p></td>
<td dir="ltr" height="37" style="border-top-style: groove; border-top-width: 3" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">- Check suction valve and it must be opened.</p>
<p dir="ltr" style="margin:0 6; ">- Check air-tightness of suction piping.</p></td>
</tr>
<tr>
<td dir="ltr" height="25" width="235">
<p dir="ltr" style="margin:0 6; ">Pump speed are too low</p></td>
<td dir="ltr" height="25" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Check recommended specifications.</p></td>
</tr>
<tr>
<td dir="ltr" height="12" width="235">
<p dir="ltr" style="margin:0 6; ">Clearance between rotating pistons, bore or covers is too great. 
    </p></td>
<td dir="ltr" height="12" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Change the worn parts.</p></td>
</tr>
<tr>
<td dir="ltr" height="1" width="235">
<p dir="ltr" style="margin:0 6; ">Mechanical impurities in the liquid</p></td>
<td dir="ltr" height="1" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Check the filter before pump</p></td>
</tr>
<tr>
<td dir="ltr" height="49" rowspan="3" style="border-top-style: groove; border-top-width: 3" valign="middle" width="141">
<p align="left" dir="ltr" style="margin:0 6; ">Pump doses not reach the prescribed pressure</p></td>
<td dir="ltr" height="30" style="border-top-style: groove; border-top-width: 3" width="235">
<p dir="ltr" style="margin:0 6; ">Pressure gauge gives low pressure</p></td>
<td dir="ltr" height="30" style="border-top-style: groove; border-top-width: 3" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Recalibrate the pressure gauge or renewed it.</p></td>
</tr>
<tr>
<td dir="ltr" height="34" valign="top" width="235">
<p dir="ltr" style="margin:0 6; ">Clearance between the rotating pistons, body and covers is too great.
      </p></td>
<td dir="ltr" height="34" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Check or change worn parts of pump 
    </p></td>
</tr>
<tr>
<td dir="ltr" height="1" width="235">
<p dir="ltr" style="margin:0 6; ">Direct connection of suction with delivery happened in the pump</p></td>
<td dir="ltr" height="1" valign="top" width="302">
<p dir="ltr" style="margin:0 6; ">Dismantle the pump and check it.</p></td>
</tr>
<tr>
<td dir="ltr" height="123" rowspan="4" style="border-top-style: groove; border-top-width: 3" valign="middle" width="141">
<p align="left" dir="ltr" style="margin:0 6; ">Excessive noise in pump</p></td>
<td dir="ltr" height="26" style="border-top-style: groove; border-top-width: 3" width="235">
<p dir="ltr" style="margin:0 6; ">Air in pump casing</p></td>
<td dir="ltr" height="26" style="border-top-style: groove; border-top-width: 3" width="302">
<p dir="ltr" style="margin:0 6; ">Check air-tightness of pump casing.</p></td>
</tr>
<tr>
<td dir="ltr" height="38" width="235">
<p dir="ltr" style="margin:0 6; ">Misalignment. 
    </p></td>
<td dir="ltr" height="38" width="302">
<p dir="ltr" style="margin:0 6; ">Realignment the pump with motor and retighten all bolts of pump and 
      motor with foundation.</p></td>
</tr>
<tr>
<td dir="ltr" height="26" width="235">
<p dir="ltr" style="margin:0 6; ">Discharge pressure too high</p></td>
<td dir="ltr" height="26" width="302">
<p dir="ltr" style="margin:0 6; ">Check the recommended discharge pressure.</p></td>
</tr>
<tr>
<td dir="ltr" height="24" width="235">
<p dir="ltr" style="margin:0 6; ">Bearing damage</p></td>
<td dir="ltr" height="24" width="302">
<p dir="ltr" style="margin:0 6; ">Change the bearing</p></td>
</tr>
<tr>
<td dir="ltr" height="164" rowspan="6" style="border-top-style: groove; border-top-width: 3" valign="middle" width="141">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    Excessive power Consumption</p></td>
<td dir="ltr" height="21" width="235">
<p dir="ltr" style="margin:0 6; ">Excessive discharge pressure</p></td>
<td dir="ltr" height="21" width="302">
<p dir="ltr" style="margin:0 6; ">Check the pressure gauge.</p></td>
</tr>
<tr>
<td dir="ltr" height="19" width="235">
<p dir="ltr" style="margin:0 6; ">Uncorrected assembly of pump.</p></td>
<td dir="ltr" height="19" width="302">
<p dir="ltr" style="margin:0 6; ">Mount the pump correctly.</p></td>
</tr>
<tr>
<td dir="ltr" height="19" width="235">
<p dir="ltr" style="margin:0 6; ">Cold liquid or high viscosity 
    </p></td>
<td dir="ltr" height="19" width="302">
<p dir="ltr" style="margin:0 6; ">Measure the viscosity and temperature.</p></td>
</tr>
<tr>
<td dir="ltr" height="38" width="235">
<p dir="ltr" style="margin:0 6; ">Gland is tightening too much and heated.</p></td>
<td dir="ltr" height="38" width="302">
<p dir="ltr" style="margin:0 6; ">Check the stuffing box and it must be leakage some drops of liquid to 
      cooling gland.</p></td>
</tr>
<tr>
<td dir="ltr" height="29" width="235">
<p dir="ltr" style="margin:0 6; ">Bearing damage</p></td>
<td dir="ltr" height="29" width="302">
<p dir="ltr" style="margin:0 6; ">Check the bearing and exchanged it if needed</p></td>
</tr>
<tr>
<td dir="ltr" height="23" width="235">
<p dir="ltr" style="margin:0 6; ">Pump speed higher than rated</p></td>
<td dir="ltr" height="23" width="302">
<p dir="ltr" style="margin:0 6; ">Measure the pump speed.</p></td>
</tr>
</table>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<table border="1" bordercolor="#111111" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" width="77%">
<tr>
<td style="border-style: none; border-width: medium" width="50%"> </td>
<td style="border-style: none; border-width: medium" width="56%"> </td>
</tr>
<tr>
<td style="border-style: none; border-width: medium" width="50%"> </td>
<td style="border-style: none; border-width: medium" width="56%"> </td>
</tr>
<tr>
<td style="border-style: none; border-width: medium" width="50%"> </td>
<td style="border-style: none; border-width: medium" width="56%"> </td>
</tr>
<tr>
<td style="border-style: none; border-width: medium" width="50%"> </td>
<td style="border-style: none; border-width: medium" width="56%">
<p align="center" dir="ltr">
<img align="left" border="0" height="254" src="../app_gen/EDEPC/all_docs/graphics/HVDP-001-r01.jpg" width="508"/></p></td>
</tr>
</table>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>
<p align="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>
<p align="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>
<p align="center" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>
<p align="center" dir="ltr" style="line-height: 100%; margin-top: 4; margin-bottom: 0">
</p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"><span lang="en-us">                                    
Figure </span>1:  
<span lang="en-us">Version with supporting bearing</span></p>
<p align="left" style="line-height: 100%; margin-top: 4; margin-bottom: 0"> </p>
<table align="left" border="1" bordercolor="#111111" style="border-collapse: collapse" width="82%">
<tr>
<td align="center" dir="ltr" width="6%">1</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">nut</span></td>
<td align="center" dir="ltr" width="4%">11</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gufero seal</span></td>
<td align="center" dir="ltr" width="5%">21</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">driven shaft</span></td>
<td align="center" dir="ltr" width="6%">31</td>
<td align="center" dir="ltr" width="46%"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">2</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">bolt</span></td>
<td align="center" dir="ltr" width="4%">12</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">distance bush</span></td>
<td align="center" dir="ltr" width="5%">22</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">driving shaft</span></td>
<td align="center" dir="ltr" width="6%">32</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">heated gland body</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">3</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">gland bolt</span></td>
<td align="center" dir="ltr" width="4%">13</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">sealing insert</span></td>
<td align="center" dir="ltr" width="5%">23</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">plug</span></td>
<td align="center" dir="ltr" width="6%">33</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">bearing cover</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">4</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">bearing cover</span></td>
<td align="center" dir="ltr" width="4%">14</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">rotating piston</span></td>
<td align="center" dir="ltr" width="5%">24</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">bearing bush</span></td>
<td align="center" dir="ltr" width="6%">34</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">bearing</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">5</p></td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">gufero sealing</span></td>
<td align="center" dir="ltr" width="4%">15</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">pump cover</span></td>
<td align="center" dir="ltr" width="5%">25</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">pedestal cover</span></td>
<td align="center" dir="ltr" width="6%">35</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">splice</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">6</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">antifriction bear</span></td>
<td align="center" dir="ltr" width="4%">16</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gland body</span></td>
<td align="center" dir="ltr" width="5%">26</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">pump body</span></td>
<td align="center" dir="ltr" width="6%">36</td>
<td align="center" dir="ltr" width="45%">
<span style="text-transform: capitalize">nut</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">7</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">plug</span></td>
<td align="center" dir="ltr" width="4%">17</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gland bush</span></td>
<td align="center" dir="ltr" width="5%">27</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">pin</span></td>
<td align="center" dir="ltr" width="6%">37</td>
<td align="center" dir="ltr" width="45%">
<span style="text-transform: capitalize">bolt</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">8</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">gear wheel</span></td>
<td align="center" dir="ltr" width="4%">18</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gland packing</span></td>
<td align="center" dir="ltr" width="5%">28</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">plug</span></td>
<td align="center" dir="ltr" width="6%">38</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">bolt</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">9</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">spring</span></td>
<td align="center" dir="ltr" width="4%">19</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gland ring</span></td>
<td align="center" dir="ltr" width="5%">29</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">sealing</span></td>
<td align="center" dir="ltr" width="6%">39</td>
<td align="center" dir="ltr" width="46%">
<span style="text-transform: capitalize">nuts</span></td>
</tr>
<tr>
<td align="center" dir="ltr" width="6%">10</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">pin</span></td>
<td align="center" dir="ltr" width="4%">20</td>
<td align="center" dir="ltr" width="18%">
<span style="text-transform: capitalize">gland flange</span></td>
<td align="center" dir="ltr" width="5%">30</td>
<td align="center" dir="ltr" width="19%">
<span style="text-transform: capitalize">spring</span></td>
<td align="center" dir="ltr" width="6%"> </td>
<td align="center" dir="ltr" width="46%"> </td>
</tr>
</table>
</body>
</html>