<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>hvdp-002-r0                                      
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="569">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="474">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          Power Stations</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="72" rowspan="3" valign="top" width="281"><b><font face="Arial" size="1">Equipment:<br/></font><font face="Arial" size="2">الحجم الأفقي<span lang="en-us"> النزوح</span> Pump<br/>
    (تفريغ مضخة المازوت)<br/>
    150 RPP-4000-101-LN-17<br/>
    SIGMA, CZECH</font></b></td>
<td align="left" dir="ltr" height="4" valign="top" width="175"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2">HVDP-002-r0</font></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     Talkha PS</font></x4></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="281"><b><font face="Arial" size="1">إجراء:</font><font face="Arial" size="3"><br/></font>
<font face="Arial" size="2">فحص المعدات  (I1-M2، M6)</font></b></td>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Approved Date:   22 Jan 2003</font></span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">توضح هذه الوثيقة تفاصيل خطوات فحص المعدات 
  I1، مطلوب ل
الحجم الأفقي <span lang="en-us">النزوح</span> pump with rotating pistons with a supporting bearing.<span lang="en-us">which 
  must be performed every 2 and 6 month as indicated by M2, M6 in the above title block.</span></p>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Technical specification of Unloading 
  Mazot PUMP</font></b></p>
<table border="1" bordercolor="#111111" height="377" id="AutoNumber1" style="border-collapse: collapse" width="606">
<tr>
<td height="19" width="261">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">No. of pump</font></p></td>
<td height="19" width="338">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">5        
      (OPD11,12,13,14and15) D001</font></p></td>
</tr>
<tr>
<td height="19" width="261">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Pump type</font></p></td>
<td height="19" width="338">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      SIGMA  150-RPP-4000-101-LN-17</font></p></td>
</tr>
<tr>
<td height="19" width="261">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Gear pox type</font></p></td>
<td height="19" width="338">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">TSA  031301  03  3  5.6  x 1500</font></p></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Delivered quantity (L/S)</font></td>
<td height="19" width="338"><font face="Arial" size="2">17.3</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Pressure in delivery( Mpa)
      </font> </td>
<td height="19" width="338"><font face="Arial" size="2">0.6</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Pump speed (rpm)</font></td>
<td height="19" width="338"><font face="Arial" size="2">260</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Recommended oil type for pumps gear box</font></td>
<td height="19" width="338"><font face="Arial" size="2">DTE 105</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Equivalent oil type for pumps gear box</font></td>
<td height="19" width="338"><font face="Arial" size="2">Misr compressor oil 50</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Quantity of oil for pumps gear box (L)</font></td>
<td height="19" width="338"><font face="Arial" size="2">3</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Exchange interval for pumps gear box (hr)</font></td>
<td height="19" width="338"><font face="Arial" size="2">2000</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Recommended oil type for main gear box</font></td>
<td height="19" width="338"><font face="Arial" size="2">Mobil gear oil 630</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Equivalent oil type for main gear box</font></td>
<td height="19" width="338"><font face="Arial" size="2">Misr industrial gear oil p - 220</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Quantity of oil for main gear box (L)</font></td>
<td height="19" width="338"><font face="Arial" size="2">4</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Exchange interval for main gear box (hr)</font></td>
<td height="19" width="338"><font face="Arial" size="2">2000</font></td>
</tr>
<tr>
<td height="23" valign="top" width="261">
<p align="left" dir="ltr"><font face="Arial" size="2">Flexible coupling type</font></p></td>
<td height="23" width="338"><font face="Arial" size="2">BKN-250 (Between 
      pumps shaft and out gearbox shaft)<br/>
      BKN  160 (Between motor shaft and in gearbox shaft)</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Pump, gear box, motor shaft Diameter (mm)</font></td>
<td height="19" width="338"><font face="Arial" size="2">( 63 , 85  42 , 55 ) H7</font></td>
</tr>
<tr>
<td height="19" width="261"><font face="Arial" size="2">Pump, gear box, motor weight (Kg)</font></td>
<td height="19" width="338"><font face="Arial" size="2">510 , 120 , 430</font></td>
</tr>
</table>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
<xd>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">A work permit must be issued, 
the qualified maintenance staff should
  carry the suitable safety category, </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">Safety fence (rope) with caution 
marks surrounding the work area,</p></li>
</xd>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Wear your safety helmet, shoes .... etc</font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">عزل 
قاطع الدائرة الكهربائية لمحرك هذه المضخة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>
</li>
</ul>
<b>
<p align="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Complete maintenance tool set.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Feeler gauge.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Suitable lifting device.</p>
</li>
</ul>
<p align="LEFT" dir="ltr">
<b>
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Inspection 
every 2 month<br/>
Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="652">
<tr>
<td align="center" width="43">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></p></td>
<td align="center" width="370">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </p></td>
<td align="center" width="113">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> Setting<br/>
    (reference value )</font></p></td>
<td align="center" width="113">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></p></td>
</tr>
<tr>
<td width="43">
<p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></p></td>
<td width="370">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any noise or vibration in pump, pump gearbox and main 
    gear box.</font></p></td>
<td width="113">
<p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK
 NOT OK</font></p></td>
<td width="113">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td width="43">
<p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">2</font></p></td>
<td width="370">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any leakage from the piping connections to the pump.
    </font>
</p></td>
<td width="113">
<p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td width="113">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td width="43">
<p align="center"><font face="Arial" size="2">3</font></p></td>
<td width="370"><font face="Arial" size="2">Check the amount of leakage from stuffing box and prevented 
    it by
    retighten the gland bolts but it must leaks some drops (50 drop/min) to cool 
    the gland.  </font> </td>
<td width="113">
<p align="center"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td width="113"> </td>
</tr>
<tr>
<td width="43">
<p align="center"><font face="Arial" size="2">4</font></p></td>
<td width="370"><font face="Arial" size="2">Check any leakage of lubricating oil in pumps gearbox</font></td>
<td width="113">
<p align="center"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td width="113"> </td>
</tr>
<tr>
<td width="43">
<p align="center"><font face="Arial" size="2">5</font></p></td>
<td width="370"><font face="Arial" size="2">Check any leakage of lubricating oil in main gearbox.
    </font> </td>
<td width="113">
<p align="center"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td width="113"> </td>
</tr>
<tr>
<td width="43">
<p align="center"><font face="Arial" size="2">6</font></p></td>
<td width="370"><font face="Arial" size="2">Check the oil level in pump gearbox.</font></td>
<td align="center" width="113"><font face="Arial" size="2">2/3 of oil side glass</font></td>
<td width="113"> </td>
</tr>
<tr>
<td align="center" width="43"><font face="Arial" size="2">7</font></td>
<td width="370"><font face="Arial" size="2">Check the oil level in main gearbox</font></td>
<td align="center" width="113"><font face="Arial" size="2">2/3 of oil side glass</font></td>
<td width="113"> </td>
</tr>
<tr>
<td align="center" width="43"><font face="Arial" size="2">8</font></td>
<td width="370"><font face="Arial" size="2"> Check the pressure in the pumps delivery.</font></td>
<td align="center" width="113"><font face="Arial" size="2">0.6 Mpa</font></td>
<td width="113"> </td>
</tr>
<tr>
<td align="center" width="43"><font face="Arial" size="2">9</font></td>
<td width="370"><font face="Arial" size="2">Check the temperature of all bearing houses.
    </font> </td>
<td align="center" width="113"><font face="Arial" size="2">&lt; 70 C</font></td>
<td width="113">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes:</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
 </p>
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="656">
<tr>
<td align="center" dir="rtl" width="40">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></p></td>
<td align="center" dir="rtl" width="359">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </p></td>
<td align="center" dir="ltr" width="118">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Setting<br/>
    (reference value )</font></p></td>
<td align="center" dir="rtl" width="126">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></p></td>
</tr>
<tr>
<td dir="ltr" width="40">
<p align="center" dir="ltr"><font face="Arial" size="2">1</font></p></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Check the coupling pins and changed the inserts of 
    carrying pins (polyamide) if needed..</font></td>
<td dir="ltr" width="118">
<p align="center" dir="ltr"><font face="Arial" size="2">OK
 NOT OK</font></p></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">2</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Check the packing if there is more leakage and did 
    not prevent by tighten the gland bolts</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">OK  NOT OK</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">3</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Prevent the leakage of lubricating oil in pumps 
    gearbox</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">OK  NOT OK</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">4</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Prevent leakage of lubricating oil in main 
    gearbox.</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">OK  NOT OK</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">5</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Add lubricating oil to main gearbox if oil level 
    less than 2/3 oil side glass</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">2/3 oil side glass</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">6</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Add lubricating oil to pumps gearbox if oil level 
    less than 2/3 oil side glass</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">2/3 oil side glass</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">7</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Retighten the bolts connected pump, pumps 
    gearbox, main gearbox and motor with foundation</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">OK  NOT OK</font></td>
<td dir="rtl" width="126"> </td>
</tr>
<tr>
<td align="center" dir="ltr" width="40"><font face="Arial" size="2">8</font></td>
<td align="left" dir="ltr" width="359"><font face="Arial" size="2">Check the alignment between pump, main gearbox and 
    main gearbox, motor</font></td>
<td align="center" dir="ltr" width="118"><font face="Arial" size="2">OK  NOT OK</font></td>
<td dir="rtl" width="126"> </td>
</tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes:</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Location:                                                          
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
 </p>
<p style="margin-top: 0; margin-bottom: 0">
 </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">Inspection every 6 month: <br/>
Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" height="171" id="AutoNumber2" style="border-collapse: collapse" width="655">
<tr>
<td align="center" height="32" width="35">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Steps</font></p></td>
<td align="center" height="32" width="391">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Work to be carried out
    </font> </p></td>
<td align="center" dir="ltr" height="32" width="112">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"> Setting<br/>
    (reference value )</font></p></td>
<td align="center" height="32" width="104">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Test results</font></p></td>
</tr>
<tr>
<td height="19" width="35">
<p align="center" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1</font></p></td>
<td height="19" width="391">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Check any noise or vibration in pump, pumps gear box and main gear box</font></p></td>
<td align="center" dir="ltr" height="19" width="112">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td height="19" width="104">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" height="1" width="35"><font face="Arial" size="2">2</font></td>
<td height="1" width="391"><font face="Arial" size="2">Check the amount of 
    leakage from stuffing box and minimized it by retighten the gland bolts and 
    keep some drops (50 drops/ min) for cooling</font></td>
<td align="center" dir="ltr" height="1" width="112"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="1" width="104"></td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">3</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check any leakage from the pipes connections to the pump</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">4</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check leakage of lubricating oil in pumps gearbox</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">5</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check leakage of lubricating oil in main gearbox.</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">6</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check the oil level in pumps gearbox</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">2/3 oil side glass</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">7</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check the oil level in main gearbox.</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">2/3 oil side glass</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="19" width="35"><font face="Arial" size="2">8</font></td>
<td height="19" width="391"><font face="Arial" size="2">Check the pressure in the pumps delivery.</font></td>
<td align="center" dir="ltr" height="19" width="112"><font face="Arial" size="2">0.6 Mpa</font></td>
<td height="19" width="104"> </td>
</tr>
<tr>
<td align="center" height="4" width="35"><font face="Arial" size="2">9</font></td>
<td height="4" width="391"><font face="Arial" size="2">التأكد من درجة حرارة جميع المحامل، ويجب أن تكون أقل من 70 درجة مئوية</font></td>
<td align="center" dir="ltr" height="4" width="112"><font face="Arial" size="2">&lt; 70 C</font></td>
<td height="4" width="104"></td>
</tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes: </p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................<br/>
.........................................................................................................................................................</p>
<p>
<b><font face="Arial">After isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" height="37" id="AutoNumber2" style="border-collapse: collapse" width="632">
<tr>
<td align="center" height="38" width="43"><font face="Arial" size="2">Steps</font></td>
<td align="center" height="38" width="347"><font face="Arial" size="2">Work to be carried out
    </font> </td>
<td align="center" height="38" width="101"><font face="Arial" size="2"> Setting<br/>
    (reference value)</font></td>
<td align="center" height="38" width="128"><font face="Arial" size="2">Test results</font></td>
</tr>
<tr>
<td height="38" width="43">
<p align="center"><font face="Arial" size="2">1</font></p></td>
<td height="38" width="347"><font face="Arial" size="2">التحقق من المكابس الدوارة من التآكل الميكانيكي والقياس 
    الموافقات</font></td>
<td align="center" height="38" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="38" width="128"> </td>
</tr>
<tr>
<td align="center" height="19" width="43"><font face="Arial" size="2">2</font></td>
<td height="19" width="347"><font face="Arial" size="2">Check the bearings in pump , pumps gearbox
    </font> </td>
<td align="center" height="19" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="19" width="128"> </td>
</tr>
<tr>
<td align="center" height="1" width="43"><font face="Arial" size="2">3</font></td>
<td height="1" width="347"><font face="Arial" size="2">Change the packing if leakage is heavy and didnt prevented 
    by tighten the gland bolts. </font> </td>
<td align="center" height="1" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="1" width="128"></td>
</tr>
<tr>
<td align="center" height="38" width="43"><font face="Arial" size="2">4</font></td>
<td height="38" width="347"><font face="Arial" size="2">Prevent the leakage of lubricating oil in pumps gearbox and 
    main gearbox.</font></td>
<td align="center" height="38" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="38" width="128"> </td>
</tr>
<tr>
<td align="center" height="1" width="43"><font face="Arial" size="2">5</font></td>
<td height="1" width="347"><font face="Arial" size="2">Change the lubricating oil in pumps and main gearbox.</font></td>
<td align="center" height="1" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="1" width="128"></td>
</tr>
<tr>
<td align="center" height="38" width="43"><font face="Arial" size="2">6</font></td>
<td height="38" width="347"><font face="Arial" size="2">Check the couplings pins and changed the inserts of 
    carrying pins (Polyamide) if needed</font></td>
<td align="center" height="38" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="38" width="128"> </td>
</tr>
<tr>
<td align="center" height="13" width="43"><font face="Arial" size="2">7</font></td>
<td height="13" width="347"><font face="Arial" size="2">Check the alignment between pump  main gearbox and main 
    gearbox  motor.</font></td>
<td align="center" height="13" width="101"><font face="Arial" size="2">OK  NOT OK</font></td>
<td height="13" width="128"></td>
</tr>
<tr>
<td align="center" height="1" width="43">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">8</font></p></td>
<td height="1" width="347">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Retighten all bolts connected pump, pumps gearbox, main 
    gearbox and
    motor with foundation.</font></p></td>
<td align="center" height="1" width="101">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK  NOT OK</font></p></td>
<td height="1" width="128">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
</tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">Notes: <br/>
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0">
.........................................................................................................................................................</p>
<p style="margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
Location:                                                          
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>