<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>hvdp-003-r0                                     
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="569">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="474">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="right" dir="rtl" height="72" rowspan="3" valign="top" width="281"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">مضخة الإزاحة ذات الحجم الأفقي<br/>
    (LP Mazot Pump)<br/>
    100 آر بي إس-1600-101-إل إن <br/>
    سيجما، التشيك</font></b></td>
<td align="right" dir="rtl" height="4" valign="top" width="175"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3></b><span dir="rtl"><b><font face="Arial" size="2">HVDP-003-r0</font></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     Talkha PS</font></x4></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="281"><b><font face="Arial" size="1">إجراء:</font><font face="Arial" size="3"><br/></font>
</b><font face="Arial"><b><font size="2">Major Maintenance Procedure  
    (P1-Y1)</font></b></font></td>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ الموافقة:   22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="right" style="margin-top: 5; margin-bottom: 5"><b><font face="Arial" size="5">مقدمة</font></b></p>
<p align="right" style="margin-top: 0; margin-bottom: 0">This document out lines the details 
  the major maintenance procedure P1, required for
L.P mazot pump, which must be performed bases on an annually as indicated by Y1 in the 
  title bloke  </p>
<p align="right" style="margin-top: 0; margin-bottom: 0">
<span dir="rtl">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">ووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري 
محطة كهرباء 2x210 ميجاوات.<br/>
 </font></span></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial"><b>Technical specification of these PUMP</b></font></p>
<table border="1" bordercolor="#111111" id="AutoNumber1" style="border-collapse: collapse" width="90%">
<tr>
<td width="48%">
<p style="margin-top: 0; margin-bottom: 0">عدد المضخة لكل وحدة</p></td>
<td width="52%">
<p style="margin-top: 0; margin-bottom: 0">4 ( PE 11,12,13,14)D001</p></td>
</tr>
<tr>
<td width="48%">
<p style="margin-top: 0; margin-bottom: 0">Pump type </p></td>
<td width="52%">
<p style="margin-top: 0; margin-bottom: 0">سيجما 100 ار بي اس- 1600-101-LN </p></td>
</tr>
<tr>
<td width="48%">نوع جدري التروس</td>
<td width="52%">TSA  031301  03  3  5.6  x 1500</td>
</tr>
<tr>
<td width="48%">Delivered quantity (L/S)</td>
<td width="52%">8.01</td>
</tr>
<tr>
<td width="48%">Pressure in delivery  (Mpa)  </td>
<td width="52%">1</td>
</tr>
<tr>
<td width="48%">Pump speed  (rpm) </td>
<td width="52%">360</td>
</tr>
<tr>
<td width="48%">نوع الزيت الموصى به لصندوق تروس المضخات </td>
<td width="52%">DTE 105</td>
</tr>
<tr>
<td width="48%">Equivalent oil type for pumps gear box </td>
<td width="52%">Misr compressor oil 50</td>
</tr>
<tr>
<td width="48%">كمية الزيت لعلبة تروس المضخات (L) </td>
<td width="52%">2</td>
</tr>
<tr>
<td width="48%">فترة التبادل لصندوق تروس المضخات (ساعة)</td>
<td width="52%">2000</td>
</tr>
<tr>
<td width="48%">نوع الزيت الموصى به لصندوق التروس الرئيسي </td>
<td width="52%">Mobil gear oil 630</td>
</tr>
<tr>
<td width="48%">نوع الزيت المكافئ لصندوق التروس الرئيسي </td>
<td width="52%">Misr industrial gear oil p - 220</td>
</tr>
<tr>
<td width="48%">Quantity of oil for main gear box (L) </td>
<td width="52%">2</td>
</tr>
<tr>
<td width="48%">الفاصل الزمني للتبادل لصندوق التروس الرئيسي (ساعة)</td>
<td width="52%">2000</td>
</tr>
<tr>
<td width="48%">Flexible coupling type</td>
<td width="52%">BKN-250 (بين عمود المضخة وعلبة التروس الخارجية
رمح).<br/>
      BKN 160 (Between motor shaft and in gearbox shaft).</td>
</tr>
<tr>
<td width="48%">Pump, gear box, motor shaft Diameter (mm) </td>
<td width="52%">( 63 , 85  42 , 55 ) H7</td>
</tr>
<tr>
<td width="48%">ضبط الوزن (كجم)</td>
<td width="52%">650</td>
</tr>
</table>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة،  </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">السلامة 
  سياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل، </p></li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">Isolate the circuit breaker for the motor of this pump.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">Isolate the electrical cable feeding of the motor of this pump.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">The pump must be isolated mechanically by closing suction and delivery
valve.</p></li>
</ul>
<b>
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
Complete maintenance tool set.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
Cleaning fluid,
Suitable lifting device.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
Manual puller,
Feeler gauge.</p>
</li>
</ul>
<p align="right" dir="rtl">
<b>
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></b><br/>
<br/>
<font face="Arial"><b>إزالة المضخة مع علبة التروس للمضخات</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Check the closing of the suction, delivery. Heating steam, and condensate
valve.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Prepare a tank for catching liquid from disconnected piping and from the
pump at which drain plug is screwed off.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Disconnect suction and delivery piping from the pump.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Screw off the nuts of the coupling bolts.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Screw of the bolts (30) between the pump brackets and foundation.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Lifting the pump with pumps gearbox to the maintenance workshop.</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial"><b>تفكيك المضخة</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
قم بإزالة أداة التوصيل من عمود علبة تروس المضخة باستخدام
أداة سحب ومفتاح إخراج مناسبة (17).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Screw off nuts (31) to remove pump cover (26) from the pump body (20).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Screw off nuts (24) of the rotating pistons.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Screw off the nuts of gland flange (29).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
قم بفك صواميل البراغي (32) التي تربط الجزء الهيدروليكي من
مضخة مع علبة التروس للمضخات.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
اسحب الجزء الهيدروليكي باستخدام المكابس الدوارة على طول العمودين.</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial">
<b>
Inspection of the pump parts</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Check the rotating piston (23) from mechanical wear and renewed if it
need.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Check the pumps cover (26) and hydraulic part (20) from the mechanical
wear and repair or renewed if it need.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Check the fixation of the stuffing box to the hydraulic part.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Check the gasket (25) and renewed if it need</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 5">
Chang the gland packing with the suitable size.</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial">
<b>تفكيك علبة تروس المضخات</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Drain the lubricating oil from the gearbox by screw of plug (33).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Screw off nuts (35) to remove gearbox cover (14) and take out oil seal
(13).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Screw off the nuts (12) from the two shafts of the gearbox (2)&amp;(3).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
حلقة السحب (16) وإزالة مانع تسرب الزيت (15).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
اسحب العجلة المسننة (10) والعجلة المسننة المائلة (8) و(9).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
أخرج الحلقة الداعمة (7) من الأعمدة (2) و(3).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Hammering on the shaft (3) of gearbox but it must be put a wooden piece
between the hammer and the shaft.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Take out the driver and driven shaft of the gearbox.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Pullout the inner race of the bearing (6) from shafts.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Take out the distance pipe (5).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Pullout the bearing (4).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Remove the outer race of the bearing (6) from the bearing house of the
gearbox.</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial">
<b>فحص أجزاء صندوق التروس للمضخات</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
افحص عجلة التروس (10) وعجلة التروس المائلة (8) وقم بتجديدها إذا كانت كذلك
مطلوب.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
قم بفحص العمودين (2) و(3) وقم بإصلاحهما أو تجديدهما إذا لزم الأمر.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Check the bearing and renewed if it needed.(NU2209B &amp;30209E)</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Check the oil seal (13&amp;15)) and renewed if it needed.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
افحص الحشية (36) وقم بتغييرها إذا لزم الأمر.</p>
</li>
</ol>
<p align="right" dir="rtl">
<b><font face="Arial">Assembly of the pumps gear box parts</font></b></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Clean every part of the pumps gearbox</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Assembly every part in reverse sequence of disassembly.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
بعد تجميع علبة التروس، يجب تدويرها يدويًا باستخدام أداة التوصيل في 
عمود التشغيل (2)</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial">
<b>Assembly of the pump to the pumps gearbox</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Clean well every part of the pump.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Assembly every part in reverse sequence of disassembly.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
After finishing the assembly of the pump to the pumps gearbox we must be <br/>
rotating the driver shaft (2) easy by using the coupling.</p>
</li>
</ol>
<p align="right" dir="rtl">
<b><font face="Arial">Installing the pump with the pumps gear box to the 
foundation</font></b></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl">
قم بتثبيت المضخة بالتسلسل العكسي لتسلسل الإزالة.</p>
</li>
</ol>
<p align="right" dir="rtl">
<b><font face="Arial">Re. Alignment      </font></b>According to the 
MPIS doc # cpl-001-r0</p>
<p align="right" dir="rtl">
<font face="Arial">
<b>قم بتغيير تعبئة صندوق الحشو</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
تنظيف أسطح صندوق الحشو والعمود جيداً.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Wire the suitable packing size on a part of shaft with the same diameter of the 
pump shaft</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
The number of turns is equal to the numbers of rings needed in the
stuffing box.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Cut all packing rings along the shaft by using a sharp knife.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Fit the rings in the stuffing box with the cut turned 180<sup>o</sup>,
starting at 9 clock.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
The packing should never be knocked as they then may become damaged.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Remember that in a stuffing box there must always be as light leakage of
the fluid.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Do not tighten the gland hard to prevent the rise in temperature of the
stuffing box.</p>
</li>
</ol>
<p align="right" dir="rtl">
<font face="Arial">
<b>إعادة تعبئة علبة تروس المضخات عن طريق زيت التشحيم</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
تحضير زيت التشحيم المناسب في زجاجة نظيفة.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
افتح القابس (34) وأغلق القابس (33).</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Fill some lubricating oil and turn the gearbox by hand many times to
clean gearbox.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
افتح السدادة (33) وقم بتصريف الزيت المستخدم للتنظيف.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
Close the plug (33) again and open plug (34) and then filling the gearbox
with oil until 2/3 of oil side glass.</p>
</li>
</ol>
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>استكشاف الأخطاء وإصلاحها</b></font></p>
<table border="1" bordercolor="#111111" height="137" id="AutoNumber2" style="border-collapse: collapse" width="95%">
<tr>
<td align="center" height="27" width="22%">
<p style="margin-top: 0; margin-bottom: 0">Trouble </p></td>
<td align="center" height="27" width="36%">
<p style="margin-top: 0; margin-bottom: 0">Possible Reasons</p></td>
<td align="center" height="27" width="42%">
<p style="margin-top: 0; margin-bottom: 0">Remedy</p></td>
</tr>
<tr>
<td align="center" height="108" rowspan="6" style="border-bottom-style: groove; border-bottom-width: 3" width="22%">
<p style="margin-top: 0; margin-bottom: 0">Pump does not supply <br/>
    any amount </p></td>
<td align="right" dir="rtl" height="14" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Suction  line trouble 
    </p></td>
<td align="right" dir="rtl" height="14" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check suction
valve it must be opened.</p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">تحقق من ضيق الهواء لأنابيب الشفط.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="23" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Pump not primed</p></td>
<td align="right" dir="rtl" height="23" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Prime the pump.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="23" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">عكس الشعور بالتناوب</p></td>
<td align="right" dir="rtl" height="23" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the rotation direction.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="2" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Leakage in relief valve.</p></td>
<td align="right" dir="rtl" height="2" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">تحقق من مقعد صمامات التنفيس وكذلك نابضها.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="28" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Excessive suction lift.</p></td>
<td align="right" dir="rtl" height="28" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the recommended specification.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="3" style="border-bottom-style: groove; border-bottom-width: 3" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Excessive worn in rotating pistons and pump casing.</p></td>
<td align="right" dir="rtl" height="3" style="border-bottom-style: groove; border-bottom-width: 3" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Chang the rotating
piston and repair pump casing or changed it.</p></td>
</tr>
<tr>
<td align="center" height="20" rowspan="4" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" width="22%">
<p style="margin-top: 0; margin-bottom: 0">المبلغ الذي تم تسليمه منخفض</p></td>
<td align="right" dir="rtl" height="1" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Suction line trouble</p></td>
<td align="right" dir="rtl" height="1" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">تحقق من صمام الشفط
ويجب فتحه.</p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check air-tightness of suction piping.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="21" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Pump speed are too low.</p></td>
<td align="right" dir="rtl" height="21" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check recommended specifications.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">الخلوص بين المكابس الدوارة أو التجويف أو الأغطية كبير جدًا</p></td>
<td align="right" dir="rtl" height="1" style="border-left-style: groove; border-right-style: groove; border-top-style: groove" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Change
the worn parts.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="30" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Mechanical impurities in the liquid.</p></td>
<td align="right" dir="rtl" height="30" style="border-left-style: groove; border-right-style: groove; border-top-style: groove; border-bottom-style: groove; border-bottom-width: 3" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the filter before pump.</p></td>
</tr>
<tr>
<td align="center" height="93" rowspan="3" style="border-bottom-style: groove; border-bottom-width: 3" width="22%">
<p style="margin-top: 0; margin-bottom: 0">Pump doses not reach the prescribed pressure.</p></td>
<td align="right" dir="rtl" height="23" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">مقياس الضغط يعطي ضغطًا منخفضًا</p></td>
<td align="right" dir="rtl" height="23" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">إعادة معايرة 
    مقياس الضغط أو تجديده</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="34" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Clearance between the 
    rotating pistons, body and covers is too great
      </p></td>
<td align="right" dir="rtl" height="34" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check or change worn parts of pump</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="30" style="border-bottom-style: groove; border-bottom-width: 3" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Direct connection of suction with delivery happened in the
      pump.</p></td>
<td align="right" dir="rtl" height="30" style="border-bottom-style: groove; border-bottom-width: 3" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Dismantle the pump and check it.</p></td>
</tr>
<tr>
<td height="105" rowspan="4" style="border-bottom-style: groove; border-bottom-width: 3" width="22%">
<p style="margin-top: 0; margin-bottom: 0">Excessive noise in pump</p></td>
<td align="right" dir="rtl" height="27" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Air in pump casing.</p></td>
<td align="right" dir="rtl" height="27" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">تحقق من ضيق الهواء
غلاف المضخة.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="38" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">اختلال. 
    </p></td>
<td align="right" dir="rtl" height="38" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">قم بإعادة ضبط المضخة مع المحرك وأعد ربط جميع البراغي
من المضخة والمحرك مع الأساس.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="26" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Discharge pressure too high 
    </p></td>
<td align="right" dir="rtl" height="26" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the recommended discharge pressure.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="30" style="border-bottom-style: groove; border-bottom-width: 3" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Bearing damage. 
    </p></td>
<td align="right" dir="rtl" height="30" style="border-bottom-style: groove; border-bottom-width: 3" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Change the bearing.</p></td>
</tr>
<tr>
<td height="46" rowspan="6" width="22%">
<p style="margin-top: 0; margin-bottom: 0">الإفراط في استهلاك الطاقة</p></td>
<td align="right" dir="rtl" height="28" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">ضغط التفريغ المفرط.</p></td>
<td align="right" dir="rtl" height="28" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the
pressure gauge.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Uncorrected assembly of pump</p></td>
<td align="right" dir="rtl" height="22" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">قم بتركيب المضخة بشكل صحيح.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Cold liquid or high viscosity</p></td>
<td align="right" dir="rtl" height="1" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Measure the viscosity and temperature.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Gland is tightening too much and heated.</p></td>
<td align="right" dir="rtl" height="1" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the stuffing box and it
must be leakage some drops of liquid to cooling gland.</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="27" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Bearing damage. 
    </p></td>
<td align="right" dir="rtl" height="27" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Check the bearing and exchanged it if needed</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="20" width="36%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">Pump speed higher than rated. 
    </p></td>
<td align="right" dir="rtl" height="20" width="42%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">قياس سرعة المضخة.</p></td>
</tr>
</table>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" height="927" src="../app_gen/East%20delta%20EP/all_docs/graphics/Hvdp-003-r0-1.jpg" width="470"/></p>
</body>
</html>