<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>msf-002-r0                                      
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="550">
<tr>
<td align="right" height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" height="1" valign="top" width="481">
<table border="0" height="33" width="488">
<tbody>
<tr>
<td height="29" width="214"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="264"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="right" dir="rtl" height="19" rowspan="3" valign="top" width="276"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><font face="Arial" size="2">مازوت 
    مرشح الشاشة قبل الموقد<br/>
<span lang="en-us">سادس 625</span><br/>
    التشيكية</font></b></td>
<td align="right" dir="rtl" height="4" valign="top" width="187">
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2"> MSF-002-r0</font></b></span></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">صدر 
      إلى:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     طلخا PS</font></x4></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="276"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<b>
<font face="Arial" size="2">فحص المعدات <span lang="en-us">تعتمد 
    على </span></font><font size="2"><span lang="en-us">
<font face="Symbol">D</font></span><font face="Arial">p </font></font></b></td>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ الموافقة:   22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ المراجعة:  يناير 2008</font></span></b></td></tr></table>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5; LINE-HEIGHT: 100%">
<font face="Times New Roman" size="3">توضح هذه الوثيقة المعدات 
  التفتيش,<span lang="en-us"> </span>والتي يجب تنفيذها </font>
<span lang="en-us"><font face="Times New Roman">.اعتمادا علي </font>
<font face="Symbol">D</font></span><font face="Times New Roman">p </font>
<font face="Times New Roman" size="3">كما هو موضح في<span lang="en-us"> 
  فوق</span> كتلة العنوان.</font><b><font face="Arial" size="2"> </font></b></p>
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<span dir="rtl">
    المسودة الأولى بدأت بواسطة 
م. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه 
مراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي
<font face="Times New Roman">ووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري 
  محطة كهرباء 2x210 ميجاوات</font></span></p>
</blockquote>
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; ">
<b><font face="Arial">المواصفات الفنية لهذه المرشحات</font></b></p>
<blockquote dir="rtl">
<table border="1" bordercolor="#111111" dir="rtl" height="1" style="border-collapse: collapse" width="48%">
<tr>
<td dir="rtl" height="1" width="30%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">رقم 
      مرشح</p></td>
<td align="center" dir="rtl" height="1" width="15%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">2 </p></td>
</tr>
<tr>
<td dir="rtl" height="23" width="30%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">نوع الفلتر</p></td>
<td align="center" dir="rtl" height="23" width="15%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">سادس 625</p></td>
</tr>
<tr>
<td dir="rtl" height="23" width="30%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">حجم الشبكة  
      (مم)</p></td>
<td align="center" dir="rtl" height="23" width="15%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">0.25 </p></td>
</tr>
<tr>
<td dir="rtl" height="1" width="30%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">رقم الشبكة
      (عدد العيون / سم) </p></td>
<td align="center" dir="rtl" height="1" width="15%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">625</p></td>
</tr>
</table>
</blockquote>
<b>
<p align="right"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">يجب إصدار تصريح عمل، المؤهلين 
  يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،  </font></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">سياج أمان (حبل) مع علامات التحذير 
  المحيطة بمنطقة العمل، </font></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية .... إلخ</font></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">يجب عزل المرشح ميكانيكياً عن طريق الإغلاق:-</p>
</li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">مرشح نزع الهواء عن طريق فتح صمامات إزالة الهواء.</p>
</li>
</ul>
<b>
<p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
    مجموعة أدوات الصيانة الكاملة.</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
    سائل التنظيف.</p></li>
</ul>
<b><p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p></b>
<font size="3">
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
</font>
<font face="Arial">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p></font><b><font face="Arial">تفكيك 
أدخل منخل الفلتر من جسم الفلتر</font></b>
<ol>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  التحقق من إغلاق صمام المازوت الإدخال والإخراج </font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  تحقق من فتح صمامات إزالة الهواء (5).</font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 5">
<span lang="en-us">انتظر حتى ينخفض الضغط داخل الفلتر إلى 
صفر .</span></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  قم بفك الصواميل (3) لإزالة الغطاء (2) الخاص بالمرشح</font></p></li>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  أخرج مدخل الفلتر من المغزل (12).</font></p></li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">تفكيك إدراج غربال المرشح</font></b></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font size="3">
  قم بفك الصواميل (6) ثم أخرج المغزل (8) مع المغزل (12) والجزء العلوي 
الأغطية السفلية (7) و (8) </font></p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
قم بفك المغزل (12) من الصامولة (11)</p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font size="3">
  قم بفك الصواميل (13) لإزالة الزنبرك (14).</font></p></li>
</ol>
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
تنظيف وإصلاح أجزاء إدراج الفلتر</font></b></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font size="3">
  قم بتنظيف كل جزء من أجزاء الفلتر بشكل خاص مناخل المرشحات.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
<font size="3">
<span lang="en-us">C</span>فحص المناخل (9) وإصلاحها<span lang="en-us">
</span>جزء الضرر.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
افحص الزنبرك (14) وقم بتجديده إذا لزم الأمر </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 5">
افحص الحشية (15) وقم بتجديدها إذا لزم الأمر </p></li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
تجميع إدراج غربال المرشح</font></b></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  تجميع كل جزء في التسلسل العكسي للتفكيك.</font></p></li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial">
تجميع ملحق الفلتر داخل جسم الفلتر</font></b></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  ضع ملحق الفلتر بعد تجميعه داخل جسم الفلتر.</font></p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  افحص الحشية (14) وقم بتجديدها إذا لزم الأمر.</font></p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  أغلق جسم الفلتر بالغطاء (2) والصواميل المحكمة (3) بالتسلسل المتقاطع.</font></p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  أغلق صمامات إزالة الهواء (5) وافتح الصمام المكافئ للتحقق من أي تسرب.</font></p></li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
  قم بسحب الهواء الموجود داخل الفلتر عن طريق فتح الصمامات (5) وإغلاقها <br/>
مباشرة عند خروج المازوت.</font></p></li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                       
 
                               
رمز المعدات:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
تم الفحص بواسطة :                                                    
تاريخ الاختبار :                            
التوقيع:  </font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">                                </font></b></p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" height="445" src="../Protection/graphics/MSF-002-r01.jpg" width="336"/></p>
<p align="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<span lang="en-us">تصفية المازوت قبل الموقد</span> </p>
</body>
</html>