<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">

<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<html xmlns="http://www.w3.org/TR/REC-html40" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:v="urn:schemas-microsoft-com:vml"><head>
<link href="../../style.css" rel="stylesheet"/><title>
P-129-r0                                     
APPROVED  </title>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<style>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	color:black;
	text-decoration:underline;
	text-underline:single}
</style>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg" bgproperties="fixed">
<table align="right" border="1" cellpadding="7" cellspacing="1" height="1" width="600">
<tbody>
<tr><b>
<td height="1" rowspan="6" valign="top" width="55">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<img border="0" height="207" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="right" colspan="2" dir="rtl" height="1" valign="top" width="505">
<table border="0" dir="rtl" width="100%">
<tbody>
<tr>
<td dir="rtl" width="44%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">القوة 
            المحطة</font></b></p></td><b>
<td align="right" dir="rtl" width="96%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>التقنية 
            الإجراء </b></font></p></td></b></tr></tbody></table></td></b></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="3" valign="top" width="311">
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">معدات:<br/></font><font face="Arial" size="2">Fire Fighting Pump 
      Motor Driven<br/>
      تد 200</font></b></p>
<p dir="rtl" style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="2">A 
      Sterling 
      Company
      USA</font></b></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">رقم الوثيقة:<b> </b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  P-129-r0</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="176">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">صدرت إلى:</font><font size="2"><b><span style="font-family: Arial">
</span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">  Ayoun Moussa PS</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="189">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">حالة:      </font><font size="2"><b>
<span style="font-family: Arial">   </span></b></font><b><span style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">موافقة</span></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="311">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">إجراء:<br/></font><font face="Arial" size="2">
    فحص المعدات (I1-M1)</font></b></p></td><b>
<td align="right" dir="rtl" height="33" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="1">موافقة </font></b><font face="Arial" size="1"><b>تاريخ:   </b></font><b><font face="Arial" size="1"> 09 Nov 2005</font></b></p></td></b></tr>
<tr><b>
<td align="right" dir="rtl" height="1" valign="top" width="182">
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="1">تاريخ</font></b><font face="Arial" size="1"><b> ليكون 
      تمت المراجعة:  </b></font><b><font face="Arial" size="1"> نوفمبر 2010</font></b></p></td></b></tr></tbody></table>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p> </p>
<p><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="justify" dir="rtl" style="margin-top: 8; margin-bottom: 0"><span style="color:black">هذا 
تحدد الوثيقة فحص المعدات I1، الذي يجب أن يكون
يتم إجراؤها على أساس شهري كما هو موضح بواسطة M1 في مقطع العنوان أعلاه.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
<span style="color:black">The first draft initiated by eng.Mahmoud Haragy, 
reviewed by<i> </i>مدير م. جمال عرفة، تحقيق  </span>
<span style="color:black">eng. Samir Abd El-Gelil: EDEPC</span><span style="color:black"> </span>
<font face="Times New Roman" size="3">
<span dir="rtl">inspection &amp; </span></font>
<span style="color:black">quality control  general director, tested by 
eng.Khaled Mohamed Ibrahem, accepted by general director  eng. Mahmoud EL-Nakib, 
and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power 
Station 2x320MW.</span></p>
<p class="MsoNormal" dir="rtl" style="text-align: justify; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
<font face="Times New Roman" size="3">
<span dir="rtl">This document accepted by eng. Samir Abdel Gilil; EDEPC inspection &amp; quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman 
  EDEPC admin. &amp; financial inspection, and quality control general director and 
supervisor of inspection &amp; quality control head sector.</span></font></p>
<h5><font face="Arial"><span style="text-decoration: none; font-weight:400">Technical Specification of 
Jockey Pump</span></font><b><u><span dir="RTL" lang="AR-SA" style="text-decoration: none; font-size: 14.0pt; color: black"> </span></u></b></h5>
<table border="0" cellpadding="0" cellspacing="0" class="MsoNormalTable" height="201" style="border-collapse: collapse; margin-left: 2.0pt" width="452">
<tr style="page-break-inside: avoid; height: 23.7pt">
<td style="width: 193; height: 27; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">غرض</font></p></td>
<td style="width: 244; height: 27; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p align="right" class="MsoNormal" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
  0cm;margin-left:2.0pt;margin-bottom:.0001pt;direction: rtl;
  unicode-bidi:embed"><font size="3">Fire fighting pump motor driven</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 19.25pt">
<td style="width: 193; height: 7; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  0cm;margin-left:2.0pt;margin-bottom:.0001pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">No. of pumps</font></p></td>
<td style="width: 244; height: 7; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">1</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 21.75pt">
<td style="width: 193; height: 3; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:
  0cm;margin-left:2.0pt;margin-bottom:.0001pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Type of pump </font></p></td>
<td style="width: 244; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">مضخة طرد مركزي أفقية ذات مرحلة واحدة</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.3pt">
<td style="width: 193; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">نموذج المضخة</font></p></td>
<td style="width: 244; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">تد 200</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 22.3pt">
<td style="width: 193; height: 26; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">تصنيع</font></p></td>
<td style="width: 244; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">A sterling  company -USA</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 17.2pt">
<td style="width: 193; height: 23; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">سعة</font></p></td>
<td style="width: 244; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">2000 US GPM</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 17.7pt">
<td style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">الضغط الساكن</font></p></td>
<td style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">178.45 PSI</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 43.85pt">
<td style="width: 193; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3"><u>جلسة</u>:</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3">Start</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3">Stop</font></p></td>
<td style="width: 244; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3"> </font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3">170 PSI</font></p>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="3">يدوي</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 18.2pt">
<td style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Fluid</font></p></td>
<td style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Distillate water</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 23.4pt">
<td style="width: 193; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Speed</font></p></td>
<td style="width: 244; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">2960 RPM</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 21.15pt">
<td style="width: 193; height: 28; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">نوع المحمل </font></p></td>
<td style="width: 244; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Ball Bearing</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 18.2pt">
<td style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Bearing size</font></p></td>
<td style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">SKF 6312-2Z /C3</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 21.95pt">
<td style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Type of recommended grease</font></p></td>
<td style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Mobil EP # 2</font></p></td>
</tr>
<tr style="page-break-inside: avoid; height: 21.95pt">
<td style="width: 193; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:2.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">Motor power</font></p></td>
<td style="width: 244; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
<p class="MsoNormal" style="margin-top:1.0pt;text-align: right;direction: rtl;
  unicode-bidi:embed"><font size="3">400 حصان</font></p></td>
</tr>
</table>
</blockquote>
<p> </p>
<p><b><font face="Arial" size="5">احتياطات السلامة</font></b> </p>
<ul>
<li>
<p class="MsoNormal" style="text-align: right; line-height: 107%; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color: black">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category                          </span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black"> Safety fence  with caution marks surrounding the 
  work area</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black"> Wear your safety helmet, shoes.... etc</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black"> Isolate the circuit breaker for the motor of this 
  jockey pump.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black"> Isolate the electrical cable feeding the motor 
  of this pump.</span></p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black"> The pump must be isolated mechanically by closing 
  suction and delivery valves.</span></p></li>
</ul>
<p><b><font face="Arial" size="5">الأدوات والمعدات </font></b></p>
<font face="Times New Roman">
<ul>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  مجموعة أدوات الصيانة الكاملة.</p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">سائل تنظيف، سحب يدوي</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">جهاز رفع مناسب، مقياس المحسس</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">Hammer, Torque wrench</span></p>
</li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="color:black">مؤشر الطلب.</span></p>
</li>
</ul>
</font>
<font face="Arial" size="5">
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0">العمل المراد تنفيذه</p>
</b>
</font>
<ol>
<li>
<p align="right" style="margin-top: 0; margin-bottom: 8">Check the main bearing 
temperature. </p>
</li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Check the pump for smooth operation</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Check all anchor bolts and support steel fasteners bolts, and tighten if 
    necessary</p></li>
<li>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Check pump packing leakage and adjust as required</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Examine pump housing for signs of wear.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Examine bearings and couplings and make adjustments or replacements where 
    necessary. Give particular attention to bearing seals</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Regrease pump bearing with mobilux 2 ( 0.13 KG )</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    تحقق من تعبئة المضخة واستبدلها كما هو مطلوب.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Check bearing seals and replace as required.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Tighten all hold down bolts in pump housing.</p></li>
<li>
<p class="MsoNormal" style="text-align: right; direction: rtl; unicode-bidi: embed; margin-top: 8; margin-bottom: 0">
    Check coupling alignment</p></li>
</ol>
<p align="right"><b><font face="Arial" size="2">الموقع:                                                   المعدات 
التعيين:  <br/>تم الاختبار بواسطة:                                                 التوقيع:                                     
تاريخ الاختبار:</font></b></p>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body></html>