<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>SHCP-001-r0                                       
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="550">
<tr>
<td align="left" height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="left" colspan="2" height="1" valign="top" width="481">
<table border="0" height="33" width="488">
<tbody>
<tr>
<td height="29" width="214"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="264"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="19" rowspan="3" valign="top" width="288"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><font face="Arial" size="2">مرحلة واحدة مضخة الطرد المركزي الأفقية،<br/>
    (Condensate- light fuel oil pump)<br/>
    40-NVD-250-10-LC-50-09,<br/>
    32-NHD- 200-08-LC-05-09<br/>
    سيجما، التشيك</font></b></td>
<td align="left" dir="ltr" height="4" valign="top" width="175">
<p align="left" dir="ltr"><span dir="ltr"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3></b></span><b><font face="Arial" size="2">SHCP-001-r0</font></b></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="171"><span dir="ltr"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     Talkha PS</font></x4></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="171"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="288"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<b>
<font face="Arial" size="2">إجراءات الصيانة الرئيسية</font></b><font face="Arial"><b><font size="2">  
    (P1-Y1)</font></b></font></td>
<td align="left" dir="ltr" height="1" valign="top" width="171"><b><span dir="ltr"><font face="Arial" size="1">
    تاريخ الموافقة:   22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="171"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="LEFT" dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 8"><font face="Times New Roman" size="3">
  This document lists the</font><font face="Times New Roman"> صيانة كبرى 
  الإجراءات P1 لمضخة الطرد المركزي الأفقية أحادية المرحلة, </font><font face="Times New Roman" size="3">which must be performed 
  on an annually bases as indicated by Y1 in the title block or at any troubles 
  occurs.</font></p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: -6">
<span dir="ltr">
<font face="Times New Roman">The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by </font>المدير العام م. علي الليثي
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
</blockquote>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">Technical Specification of these Pumps</font></b></p>
<table border="1" bordercolor="#111111" height="131" id="AutoNumber1" style="border-collapse: collapse" width="657">
<tr>
<td align="center" height="32" width="210">
<p dir="ltr" style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Item</font></p></td>
<td align="center" height="32" width="118">
<p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">L.F.O. pump</font></p></td>
<td align="center" height="32" width="130">
<p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for unloading 
      H.O</font></p></td>
<td align="center" height="32" width="129">
<p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for L.P of mazot
      </font> </p></td>
<td align="center" height="32" width="131">
<p style="margin-top: 0; margin-bottom: -6"><font face="Arial" size="2">Condensate pump for H.P of mazot
      </font> </p></td>
</tr>
<tr>
<td align="center" height="12" width="210">
<p align="left"><font face="Arial" size="2">رقم المضخة</font></p></td>
<td align="center" dir="ltr" height="12" width="118">
<p align="center" dir="ltr"><font face="Arial" size="2">2</font></p></td>
<td align="center" dir="ltr" height="12" width="130"><font face="Arial" size="2">2</font></td>
<td align="center" dir="ltr" height="12" width="129">
<p align="center" dir="ltr"><font face="Arial" size="2">2</font></p></td>
<td align="center" dir="ltr" height="12" width="131">
<p align="center" dir="ltr"><font face="Arial" size="2">2 لكل وحدة </font> </p></td>
</tr>
<tr>
<td align="center" height="32" width="210">
<p align="left"><font face="Arial" size="2">Pump type</font></p></td>
<td align="center" dir="ltr" height="32" width="118">
<p dir="ltr"><font face="Arial" size="2">40-NVD-250-10-LC-50-09</font></p></td>
<td align="center" dir="ltr" height="32" width="130">
<p dir="ltr"><font face="Arial" size="2">32-NHD- 200-08<br/>
      -LC-05-09</font></p></td>
<td align="center" dir="ltr" height="32" width="129">
<p dir="ltr"><font face="Arial" size="2">32-NHD- 200-08<br/>
      -LC-10-09</font></p></td>
<td align="center" dir="ltr" height="32" width="131">
<p dir="ltr"><font face="Arial" size="2">32-NHD-200-08<br/>
      -LC-10-09</font></p></td>
</tr>
<tr>
<td align="center" height="16" width="210">
<p align="left"><font face="Arial" size="2">كمية التسليم (لتر/ثانية)</font></p></td>
<td align="center" dir="ltr" height="16" width="118"><font face="Arial" size="2">6</font></td>
<td align="center" dir="ltr" height="16" width="130"><font face="Arial" size="2">0.6</font></td>
<td align="center" dir="ltr" height="16" width="129"><font face="Arial" size="2">1.7</font></td>
<td align="center" dir="ltr" height="16" width="131"><font face="Arial" size="2">1.7</font></td>
</tr>
<tr>
<td align="center" height="16" width="210">
<p align="left"><font face="Arial" size="2">Delivery head (mpa)</font></p></td>
<td align="center" dir="ltr" height="16" width="118"><font face="Arial" size="2">0.765</font></td>
<td align="center" dir="ltr" height="16" width="130"><font face="Arial" size="2">0.6</font></td>
<td align="center" dir="ltr" height="16" width="129"><font face="Arial" size="2">0.6</font></td>
<td align="center" dir="ltr" height="16" width="131"><font face="Arial" size="2">0.6</font></td>
</tr>
<tr>
<td align="center" height="16" width="210">
<p align="left"><font face="Arial" size="2">السرعة (RP،M)</font></p></td>
<td align="center" dir="ltr" height="16" width="118"><font face="Arial" size="2">2900</font></td>
<td align="center" dir="ltr" height="16" width="130"><font face="Arial" size="2">2885</font></td>
<td align="center" dir="ltr" height="16" width="129"><font face="Arial" size="2">2885</font></td>
<td align="center" dir="ltr" height="16" width="131"><font face="Arial" size="2">2885</font></td>
</tr>
<tr>
<td align="center" height="16" width="210">
<p align="left"><font face="Arial" size="2">وزن المضخة مع المحرك كجم</font></p></td>
<td align="center" dir="ltr" height="16" width="118"><font face="Arial" size="2">230</font></td>
<td align="center" dir="ltr" height="16" width="130"><font face="Arial" size="2">230</font></td>
<td align="center" dir="ltr" height="16" width="129"><font face="Arial" size="2">230</font></td>
<td align="center" dir="ltr" height="16" width="131"><font face="Arial" size="2">230</font></td>
</tr>
<tr>
<td align="center" height="8" width="210">
<p align="left"><font face="Arial" size="2">نوع الزيت الموصى به</font></p></td>
<td align="center" dir="ltr" height="8" width="118">
<p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></p></td>
<td align="center" dir="ltr" height="8" width="130">
<p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></p></td>
<td align="center" dir="ltr" height="8" width="129">
<p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></p></td>
<td align="center" dir="ltr" height="8" width="131">
<p align="left" dir="ltr"><font face="Arial" size="2">Mobil vectra oil <br/>
      heavy medium</font></p></td>
</tr>
<tr>
<td align="center" height="16" width="210">
<p align="left"><font face="Arial" size="2">Type of equivalent oil</font></p></td>
<td align="center" dir="ltr" height="16" width="118">
<p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></p></td>
<td align="center" dir="ltr" height="16" width="130">
<p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></p></td>
<td align="center" dir="ltr" height="16" width="129">
<p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></p></td>
<td align="center" dir="ltr" height="16" width="131">
<p align="left" dir="ltr"><font face="Arial" size="2">Misr hydraulic 68</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="210">
<p align="left"><font face="Arial" size="2">Oil of oil filing (I)</font></p></td>
<td align="center" dir="ltr" height="1" width="118"><font face="Arial" size="2">1.5</font></td>
<td align="center" dir="ltr" height="1" width="130"><font face="Arial" size="2">1</font></td>
<td align="center" dir="ltr" height="1" width="129"><font face="Arial" size="2">1</font></td>
<td align="center" dir="ltr" height="1" width="131"><font face="Arial" size="2">1</font></td>
</tr>
<tr>
<td align="center" height="1" width="210">
<p align="left"><font face="Arial" size="2">الفاصل الزمني لتبادل النفط (ساعة)</font></p></td>
<td align="center" dir="ltr" height="1" width="118"><font face="Arial" size="2">2000</font></td>
<td align="center" dir="ltr" height="1" width="130"><font face="Arial" size="2">1000</font></td>
<td align="center" dir="ltr" height="1" width="129"><font face="Arial" size="2">1000</font></td>
<td align="center" dir="ltr" height="1" width="131"><font face="Arial" size="2">1000</font></td>
</tr>
</table>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة،  </p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">السلامة 
  سياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل، </p></li>
<li dir="ltr">
<p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
</p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">عزل 
قاطع الدائرة الكهربائية لمحرك هذه المضخة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">عزل 
تغذية الكابلات الكهربائية لمحرك هذه المضخة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>
</li>
</ul>
<b>
<p align="LEFT" dir="ltr"><span dir="ltr"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">كامل 
مجموعة أدوات الصيانة.</p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">التنظيف 
ساحبة يدوية, </p>
</li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Suitable 
lifting device. Feeler gauge.</p>
</li>
</ul>
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b>
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></b></p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>Disassembly of the pump: </b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Be sure the suction and delivery valves are closed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Open the plug (19) to drain any liquid inside the pump.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Disconnect the motor from foundation and moved it for away the pump.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Pull the pumps coupling by using manual puller.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Take out couplings key (26) from the shaft (10).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Disconnect the cooling water connection (23).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Screw off the nuts (28) to disconnect bearing bracket (5) with lantern
(4) from spiral box (2).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">قم بفك المسمار (27) و(20) لفصل قاعدة الدعامة (9) عن المحمل
قوس والأساس.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">أخرج حامل المحمل مع الفانوس من الصندوق الحلزوني.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Screws off the nut (14) pull impeller (1) from the shaft.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Take out impellers key (26/1) from shaft (10).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Screw off the nuts (25) and disconnect gland flange (8).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Take out spiral cover (3) from the shaft (10) by hand with turning.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Take out packing and cooling ring (24) from stuffing box.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">اسحب جلبة حماية العمود (11) من العمود (10).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Take out oil throw ring (13) from shaft (10) and drain oil by open plug
(19).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Screw off bolts (21) to disconnect bearing cover with oil seal.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">قم بفك صامولة الأمان (17).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Hammer the shaft at coupling side by using polyamide hammer. To take out
the shaft with front bearing and without back bearing which will be inside
the bearing bracket.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">اسحب المحمل الأمامي من العمود باستخدام ساحبة المحمل.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Take out back bearing from bearing bracket by hammering.</p>
</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial">Inspection and renewed of pumps part</font></b></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">التحقق من المكره (1)، حلقة التعبئة (12) من التآكل الميكانيكي أو
التآكل الكيميائي وتجديده إذا لزم الأمر.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">تحقق من المربع الحلزوني (2) من التنقر أو التآكل الميكانيكي / الكيميائي
إصلاحه إذا لزم الأمر.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the shaft protections bush (11) and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">فحص حلقة التبريد وتجديدها إذا لزم الأمر.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the gasket (29) and renewed if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">افحص العمود (10) وقم بإصلاحه أو تجديده إذا لزم الأمر.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the front and back bearing and renewed it if needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">افحص الحشية وختم الزيت لأغطية المحامل (6) وقم بتجديدها إذا لزم الأمر.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Check the oil throw rings and renewed it if needed.</p>
</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">Assembly of the pump</font></b></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Clean every part well.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">Assembly every part in reverse sequence of disassembly.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">After finishing assembly of the pump it must be rotated by hand.</p>
</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial">إعادة محاذاة المضخة والمحرك    </font></b>      
According to MPIS doc # cpl-001-r0</p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial">
قم بتغيير تعبئة صندوق الحشو</font></b></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
تنظيف أسطح صندوق الحشو والعمود جيداً.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
Wire the suitable packing size on apart of a shaft with same diameter of the 
pumps shaft.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
The number of turns equal to number of rings needed.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
قطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
Fit the rings in the stuffing box with cut turned 180 <sup>o</sup>، ابتداءً من الساعة 9 
الساعة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
The packing should never be knocked as they may become damage .</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
تذكر أنه في التعبئة الناعمة يجب أن يكون هناك دائمًا تسرب خفيف للسوائل 
من الغدة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8; line-height:150%">
Do not tightened the gland hard to prevent the rise in temperature of 
stuffing box .</p>
</li>
</ol>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
<b>يكرر. ملء المضخة عن طريق زيت التشحيم:</b></font></p>
<ol>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
تحضير زيت التشحيم المناسب في زجاجة نظيفة.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
افتح القابس (30).</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
Fill some lubricating oil and turn the pump by hand many times to clean the 
bearing house.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
Open plug (19/1) and drain the oil, which used to clean.</p>
</li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
Close plug (19/1) again. And filling the pump with oil until 2/3 of oil side 
glass.</p>
</li>
</ol>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="margin-top: 8; margin-bottom: 8; line-height:150%">
 </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 8; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 8; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 8; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 8; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 8; margin-bottom: 8"> </p>
<p align="left" dir="ltr" style="line-height: 150%; margin-top: 0; margin-bottom: 0"> </p>
<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font face="Arial">
<b>استكشاف الأخطاء وإصلاحها</b></font></p>
<table border="1" bordercolor="#111111" height="388" id="AutoNumber2" style="border-collapse: collapse" width="656">
<tr>
<td align="center" height="27" width="151"><font face="Arial" size="2">Trouble</font></td>
<td align="center" height="27" width="214"><font face="Arial" size="2">Possible Reasons
      </font> </td>
<td align="center" height="27" width="290">
<p dir="ltr"><font face="Arial" size="2">Remedy</font></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="63" rowspan="3" style="border-bottom-style: groove; border-bottom-width: 3" valign="middle" width="151">
<p dir="ltr"><font face="Arial" size="2">لا توفر المضخة أي كمية</font></p></td>
<td height="19" width="214">
<p align="left"><font face="Arial" size="2">Suction or delivery piping choked</font></p></td>
<td height="19" width="290">
<p align="left"><font face="Arial" size="2">Clean the piping.</font></p></td>
</tr>
<tr>
<td height="19" width="214">
<p align="left"><font face="Arial" size="2"> High suction head</font></p></td>
<td height="19" width="290">
<p align="left"><font face="Arial" size="2">قم بتقليل رأس الشفط.</font></p></td>
</tr>
<tr>
<td height="19" style="border-bottom-style: groove; border-bottom-width: 3" width="214">
<p align="left"><font face="Arial" size="2">Inadequately de-aerated piping.</font></p></td>
<td height="19" style="border-bottom-style: groove; border-bottom-width: 3" width="290">
<p align="left"><font face="Arial" size="2">Re- flood and de-aerated the piping</font></p></td>
</tr>
<tr>
<td align="left" dir="ltr" height="41" rowspan="2" style="border-bottom-style: groove; border-bottom-width: 3" valign="middle" width="151">
<p dir="ltr"><font face="Arial" size="2">Pump gives half output or low amount</font></p></td>
<td height="19" width="214">
<p align="left"><font face="Arial" size="2">Pump runs with reverse of rotation
      </font> </p></td>
<td align="left" dir="ltr" height="19" width="290">
<p dir="ltr"><font face="Arial" size="2">Change the sense of rotation.</font></p></td>
</tr>
<tr>
<td height="19" style="border-bottom-style: groove; border-bottom-width: 3" width="214">
<p align="left"><font face="Arial" size="2">صمام منزلق التسليم مغلق.
      </font> </p></td>
<td align="left" dir="ltr" height="19" style="border-bottom-style: groove; border-bottom-width: 3" width="290">
<p dir="ltr"><font face="Arial" size="2">افتح الصمام المنزلق </font> </p></td>
</tr>
<tr>
<td height="81" rowspan="6" valign="middle" width="151">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">جرعات المضخة لا تقدم المطلوب 
      كمية الوقود</font></p></td>
<td height="35" valign="top" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">رأس التسليم المانومتري أعلى 
      <br/>
      مما كان عليه 
      يعتبر</font></p></td>
<td height="35" valign="top" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Set up slide valve on delivery piping for 
      required amount, recheck vapours of the
piping.</font></p></td>
</tr>
<tr>
<td height="28" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">ضخ بسرعة منخفضة.</font></p></td>
<td height="28" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Measure the speed .</font></p></td>
</tr>
<tr>
<td height="1" valign="top" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">الوسائد الهوائية موجودة في أنابيب الشفط.</font></p></td>
<td height="1" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">قم بمحاذاة أنابيب الشفط وتأكد من تجانسها 
      التدرج</font></p></td>
</tr>
<tr>
<td height="25" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">جرعة المضخة تمتص بما فيه الكفاية</font></p></td>
<td height="25" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Open fully the slide valve in suction piping.</font></p></td>
</tr>
<tr>
<td height="1" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">False suction of air through leakage 
      <br/>
      of the suction 
      piping </font> </p></td>
<td height="1" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Recheck air-tightness of suction piping</font></p></td>
</tr>
<tr>
<td height="1" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Worn  of inner parts of the pump 
      <br/>
      (التعبئة 
      حلقات، المكره)</font></p></td>
<td height="1" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Dismantle the pump , exchange worn-off parts</font></p></td>
</tr>
<tr>
<td height="136" rowspan="8" style="border-top-style: groove; border-top-width: 3" valign="middle" width="151">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      تم تحميل المحرك الكهربائي بشكل زائد.</font></p></td>
<td height="32" style="border-top-style: groove; border-top-width: 3" valign="top" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">المانومترية 
      رأس التسليم أعلى مما كان يعتبر</font></p></td>
<td height="32" style="border-top-style: groove; border-top-width: 3" valign="top" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">قم بتركيب صمام منزلق على أنابيب التوصيل للكمية المطلوبة، وأعد فحص الأبخرة 
      من الأنابيب</font></p></td>
</tr>
<tr>
<td height="27" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      المضخة لديها سرعة منخفضة.</font></p></td>
<td height="27" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Measure the speed.</font></p></td>
</tr>
<tr>
<td height="22" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Air cushions are in the suction piping</font></p></td>
<td height="22" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Level the suction piping and ensure uniform gradient</font></p></td>
</tr>
<tr>
<td height="27" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">المضخة لا تمتص بشكل كاف</font></p></td>
<td height="27" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">افتح الصمام المنزلق بالكامل على أنابيب الشفط.</font></p></td>
</tr>
<tr>
<td height="1" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">شفط كاذب للهواء من خلال التسرب 
      أنابيب الشفط</font></p></td>
<td height="1" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Recheck air-tightness of suction piping.</font></p></td>
</tr>
<tr>
<td height="1" valign="top" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Worn  of inner parts of the pump<br/>
      ( Packing 
      rings , impeller)</font></p></td>
<td height="1" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">قم بتفكيك المضخة واستبدال الأجزاء البالية.</font></p></td>
</tr>
<tr>
<td height="44" valign="top" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      تعمل المضخة برأس تسليم أقل مما كان يعتبره 
      النظام</font></p></td>
<td height="44" valign="top" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Close slightly the slide valve on delivery 
      piping so that pressure gauge on delivery branch would reach the pressure 
      confirmed by the order.</font></p></td>
</tr>
<tr>
<td height="35" width="214">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Specific weight of liquid higher than intended 
      for the pump</font></p></td>
<td height="35" width="290">
<p align="left" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Exchange the electric motor with a greater 
      one.</font></p></td>
</tr>
<tr>
<td height="38" rowspan="2" style="border-top-style: groove; border-top-width: 3" width="151">
<p align="left"><font face="Arial" size="2">High pressure on delivery branch
      of the pump</font></p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" valign="top" width="214">
<p align="left" dir="ltr"><font face="Arial" size="2">High speed </font> </p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="290">
<p align="left"><font face="Arial" size="2">Recheck speed whether they comply with the rating plate data.</font></p></td>
</tr>
<tr>
<td height="19" valign="top" width="214">
<p align="left" dir="ltr"><font face="Arial" size="2">صمام منزلق على أنابيب التسليم
      مغلق جدًا.</font></p></td>
<td height="19" width="290">
<p align="left"><font face="Arial" size="2">سيتم فتح الصمام المنزلق الموجود على أنابيب التوصيل، وإذا لم يساعد ذلك، فاستبدله 
      المكره بعد الاتفاق مع أعمال التصنيع</font></p></td>
</tr>
<tr>
<td height="38" rowspan="2" style="border-top-style: groove; border-top-width: 3" width="151">
<p align="left"><font face="Arial" size="2">Soft gland dose not pack</font></p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="214">
<p align="left"><font face="Arial" size="2">The gland is loosened.</font></p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="290">
<p align="left"><font face="Arial" size="2">Tighten the gland.</font></p></td>
</tr>
<tr>
<td height="19" width="214">
<p align="left"><font face="Arial" size="2">The gland rings are worn off.
      </font> </p></td>
<td height="19" width="290">
<p align="left"><font face="Arial" size="2">Exchange with new ones.</font></p></td>
</tr>
<tr>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="151">
<p align="left"><font face="Arial" size="2">The pump runs unquietly, the shaft vibrates.</font></p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="214">
<p align="left"><font face="Arial" size="2">المحمل تآكل</font></p></td>
<td height="19" style="border-top-style: groove; border-top-width: 3" width="290">
<p align="left"><font face="Arial" size="2">Check the bearings, exchange if vibration does not improve, 
      <br/>
      تفكيك 
      ضخ وقياس الدوار.</font></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="151">
<p align="left"><font face="Arial" size="2">أصوات غير عادية ومريبة
      في المضخة</font></p></td>
<td height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="214">
<p align="left"><font face="Arial" size="2">Foreign object in spiral, cavitation operation.</font></p></td>
<td height="1" style="border-top-style: groove; border-top-width: 3" width="290">
<p align="left"><font face="Arial" size="2">Dismantle the pump, put it aside. Increase in flow to the pump, decrease 
      delivery quantity, and check  the impeller.</font></p></td>
</tr>
</table>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" height="924" src="../app_gen/East%20delta%20EP/all_docs/graphics/shcp-001-r0-1.jpg" width="630"/></p>
</body>
</html>