<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>shcp-002-r0                                     
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="277">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="502">
<table border="0" height="33" width="500">
<tbody>
<tr>
<td height="29" width="204"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="286"><b>
<font face="Arial" size="5"><x1>الإجراء الفني</x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="right" dir="rtl" height="72" rowspan="3" valign="top" width="300"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><font face="Arial" size="2">مضخة طرد مركزي أفقية أحادية المرحلة (محطة المازوت)<br/>
    40-NVD-250-10-LC-50-09,<br/>
    32-NHD- 200-08-LC-05-09<br/>
    سيجما</font></b></td>
<td align="right" dir="rtl" height="4" valign="top" width="184"><font face="Arial" size="1">رقم الوثيقة:</font><b> <x3> <font face="Arial" size="3">
     </font></x3><font face="Arial" size="2">SHCP-002-r0</font></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="193"><span dir="rtl"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">      Talkha PS</font></x4></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="193"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">       
    موافقة</font></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="1" rowspan="2" valign="top" width="300"><b><font face="Arial" size="1">إجراء:<br/>
</font><font face="Arial" size="2">فحص المعدات</font></b><font face="Arial"><b><font size="2"> ( 
    I1-M2، M6 ) </font></b></font></td>
<td align="right" dir="rtl" height="1" valign="top" width="193"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ الموافقة:   22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="193"><b><span dir="rtl"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="right" style="margin-top: -13; margin-bottom: -8"><b><font face="Arial" size="5">
<br/>
مقدمة</font></b></p>
<blockquote>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
<span dir="rtl"><font face="Times New Roman" size="3">
  This document lists the</font><font face="Times New Roman"> المعدات 
  خطوات الفحص I1 لمضخة الطرد المركزي الأفقية أحادية المرحلة</font><font face="Times New Roman" size="3"> 
  which must be performed every 2 and 6 months  as indicated by M2, M6 in 
  the title block.</font></span></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 2">
<span dir="rtl">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
  Power Station 2x210MW</font></span></p>
</blockquote>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 2"><b>
<font face="Arial">Technical Specification of these PUMP</font></b></p>
<table border="1" bordercolor="#111111" height="111" id="AutoNumber1" style="border-collapse: collapse" width="657">
<tr>
<td align="center" height="32" width="210"><font face="Arial" size="2">Item</font></td>
<td align="center" height="32" width="118"><font face="Arial" size="2">L.FO.pump</font></td>
<td align="center" height="32" width="130"><font face="Arial" size="2">Condensate pump for unloading 
      H.O</font></td>
<td align="center" height="32" width="129"><font face="Arial" size="2">Condensate pump for L.P of mazot
      </font> </td>
<td align="center" height="32" width="131"><font face="Arial" size="2">Condensate pump for H.P of mazot
      </font> </td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">رقم المضخة</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">2</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">2</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">2</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">2 لكل وحدة
      </font> </td>
</tr>
<tr>
<td align="center" height="32" width="210"><font face="Arial" size="2">Pump type</font></td>
<td align="center" height="32" width="118"><font face="Arial" size="2">40-NVD- 
      250-08-LC-50-09</font></td>
<td align="center" height="32" width="130"><font face="Arial" size="2">32-NHD- 200-08<br/>
      -LC-05-09</font></td>
<td align="center" height="32" width="129"><font face="Arial" size="2">32-NHD- 200-08<br/>
      -LC-10-09</font></td>
<td align="center" height="32" width="131"><font face="Arial" size="2">32-NHD-200-08<br/>
      -LC-10-09</font></td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">كمية التسليم (لتر/ثانية)</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">6</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">0.6</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">1.7</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">1.7</font></td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">Delivery head (mpa)</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">0.765</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">0.6</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">0.6</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">0.6</font></td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">السرعة (RP،M)</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">2900</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">2885</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">2885</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">2885</font></td>
</tr>
<tr>
<td align="center" height="1" width="210"><font face="Arial" size="2">وزن المضخة مع المحرك 
      كجم</font></td>
<td align="center" height="1" width="118"><font face="Arial" size="2">230</font></td>
<td align="center" height="1" width="130"><font face="Arial" size="2">230</font></td>
<td align="center" height="1" width="129"><font face="Arial" size="2">230</font></td>
<td align="center" height="1" width="131"><font face="Arial" size="2">230</font></td>
</tr>
<tr>
<td align="center" height="32" width="210"><font face="Arial" size="2">نوع الزيت الموصى به</font></td>
<td align="center" height="32" width="118"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
<td align="center" height="32" width="130"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
<td align="center" height="32" width="129"><font face="Arial" size="2">Mobil vectra oil heavy medium</font></td>
<td align="center" height="32" width="131"><font face="Arial" size="2">Mobil vectra oil 
      <br/>
      heavy medium</font></td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">Type of equivalent oil</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">Misr hydraulic 68</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">Misr hydraulic 68</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">Misr hydraulic 68</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">Misr hydraulic 68</font></td>
</tr>
<tr>
<td align="center" height="16" width="210"><font face="Arial" size="2">Oil of oil filing (I)</font></td>
<td align="center" height="16" width="118"><font face="Arial" size="2">1.5</font></td>
<td align="center" height="16" width="130"><font face="Arial" size="2">1</font></td>
<td align="center" height="16" width="129"><font face="Arial" size="2">1</font></td>
<td align="center" height="16" width="131"><font face="Arial" size="2">1</font></td>
</tr>
<tr>
<td align="center" height="1" width="210"><font face="Arial" size="2">الفاصل الزمني لتبادل النفط (ساعة)</font></td>
<td align="center" height="1" width="118"><font face="Arial" size="2">2000</font></td>
<td align="center" height="1" width="130"><font face="Arial" size="2">1000</font></td>
<td align="center" height="1" width="129"><font face="Arial" size="2">1000</font></td>
<td align="center" height="1" width="131"><font face="Arial" size="2">1000</font></td>
</tr>
</table>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">Safety Precautions</font></b></p>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<span dir="rtl">عمل 
  يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون 
  فئة السلامة المناسبة،  </span> </p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">السلامة 
  سياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل، </p></li>
<li dir="rtl">
<p dir="rtl" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
<font face="Times New Roman">Wear your safety helmet, shoes .... etc</font>
</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">عزل 
قاطع الدائرة الكهربائية لمحرك هذه المضخة.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">عزل 
تغذية الكابلات الكهربائية لمحرك هذه المضخة.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">The pump must 
be isolated mechanically by closing suction and delivery
valve.</p>
</li>
</ul>
<b>
<p align="right" dir="rtl"><span dir="rtl"><font face="Arial" size="5">Tools and Equipment</font></span></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">Complete 
maintenance tool set, feeler gauge, suitable lifting device.</p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">Cleaning 
fluid, Manual puller.</p>
</li>
</ul>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></b></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial">Inspection every 2 month</font></b></p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">قبل عزل المضخة ميكانيكيا وكهربائيا</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="81%">
<tr>
<td align="center" width="6%">خطوات</td>
<td align="center" width="49%">Work to be carried out</td>
<td align="center" width="26%">Setting (reference value ) </td>
<td align="center" width="19%">Test results</td>
</tr>
<tr>
<td align="center" width="6%">1</td>
<td align="right" width="49%">Check any noise or vibration in pump</td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">2</td>
<td align="right" width="49%">Check any leakage from the piping connections 
    to the pump</td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">3</td>
<td align="center" width="49%">
<p align="right">Check the amount of leakage from stuffing box and prevented 
    it by <br/>
    retighten the gland bolts and it must be dropped some drops ( 50drops/ min) <br/>
    to cool the gland.</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">4</td>
<td align="center" width="49%">
<p align="right">تحقق من أي تسرب لزيت التشحيم من بيت المحمل 
    مضخة</p></td>
<td align="center" width="26%">حسنًا 
ليس موافق</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">5</td>
<td align="center" width="49%">
<p align="right">- Check the oil level in pump and add oil if needed</p></td>
<td align="center" width="26%">2/3 of oil side <br/>
glass</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">6</td>
<td align="center" width="49%">
<p align="right">Check the pressure in the pumps delivery</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">7</td>
<td align="center" width="49%">
<p align="right">Check the temperature of all bearing houses.</p></td>
<td align="center" width="26%">&lt; 70 <font face="Times New Roman"></font>C</td>
<td align="center" width="19%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
 </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">After isolated 
the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="81%">
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">خطوات</p></td>
<td align="center" width="49%">
<p style="margin-top: 0; margin-bottom: 0">Work to be carried out</p></td>
<td align="center" width="26%">
<p style="margin-top: 0; margin-bottom: 0">Setting (reference value ) </p></td>
<td align="center" width="19%">
<p style="margin-top: 0; margin-bottom: 0">Test results</p></td>
</tr>
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">1</p></td>
<td align="center" width="49%">
<p align="right" style="margin-top: 0; margin-bottom: 0">Check the coupling pins and changed the inserts of carrying 
    pins (polyamide) if needed.</p></td>
<td align="center" width="26%">
<p style="margin-top: 0; margin-bottom: 0">OK  NOT OK</p></td>
<td align="center" width="19%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" width="6%">2</td>
<td align="center" width="49%">
<p align="right">Change the packing if there is more leakage and did not 
    prevent by tighten the gland bolts.</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">3</td>
<td align="center" width="49%">
<p align="right">منع تسرب زيت التشحيم في تحمل السكن 
    المضخة.</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">4</td>
<td align="center" width="49%">
<p align="right">Add lubricating oil to pump if oil level less than 2/3 oil 
    side glass.</p></td>
<td align="center" width="26%">2/3 oil side glass</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">5</td>
<td align="center" width="49%">
<p align="right">Retighten the bolts connected pump, and motor with 
    foundation.</p></td>
<td align="center" width="26%">OK  NOT
OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">6</td>
<td align="center" width="49%">
<p align="right">Check the alignment between pump and motor</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p>
<b><font face="Arial">Inspection every 6 month<br/>
قبل عزل المضخة ميكانيكيا وكهربائيا</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="81%">
<tr>
<td align="center" width="6%">خطوات</td>
<td align="center" width="49%">Work to be carried out</td>
<td align="center" width="26%">Setting (reference value ) </td>
<td align="center" width="19%">Test results</td>
</tr>
<tr>
<td align="center" width="6%">1</td>
<td align="center" width="49%">
<p align="right">Check any noise or vibration in pump</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">2</td>
<td align="center" width="49%">
<p align="right">Check the amount of leakage from stuffing box and minimized 
    it by retighten the gland bolts and keep some drops for cooling.</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">3</td>
<td align="center" width="49%">
<p align="right">التحقق من أي تسرب من توصيلات الأنابيب إلى المضخة.
    </p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">4</td>
<td align="center" width="49%">
<p align="right">Check leakage of lubricating oil in bearing house of the 
    pump </p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">5</td>
<td align="center" width="49%">
<p align="right">تحقق من الضغط في تسليم المضخات.</p></td>
<td align="center" width="26%">OK  NOT OK</td>
<td align="center" width="19%"> </td>
</tr>
<tr>
<td align="center" width="6%">6</td>
<td align="center" width="49%">
<p align="right">التحقق من درجة حرارة جميع المحامل، ويجب أن تكون أقل 
    من 70 ج<font face="Times New Roman"></font></p></td>
<td align="center" width="26%">&lt; 70 <font face="Times New Roman"></font>C<br/>
 </td>
<td align="center" width="19%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
 </p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">After isolated 
the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="81%">
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">خطوات</p></td>
<td align="center" width="53%">
<p style="margin-top: 0; margin-bottom: 0">Work to be carried out</p></td>
<td align="center" width="27%">
<p style="margin-top: 0; margin-bottom: 0">Setting (reference value ) </p></td>
<td align="center" width="14%">
<p style="margin-top: 0; margin-bottom: 0">Test results</p></td>
</tr>
<tr>
<td align="center" width="6%">
<p style="margin-top: 0; margin-bottom: 0">1</p></td>
<td align="center" width="53%">
<p align="right" style="margin-top: 0; margin-bottom: 0">Check the impeller and casing from mechanical wear and measure the 
    clearances by dismantle the pump</p></td>
<td align="center" width="27%">
<p style="margin-top: 0; margin-bottom: 0">. OK  NOT OK<br/>
 </p></td>
<td align="center" width="14%">
<p style="margin-top: 0; margin-bottom: 0"> </p></td>
</tr>
<tr>
<td align="center" width="6%">2</td>
<td align="right" width="53%">Check the bearings in pump</td>
<td align="center" width="27%"> OK  NOT OK</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">3</td>
<td align="right" width="53%">Change the packing if leakage is heavy and 
    didnt prevented by tighten the gland bolts</td>
<td align="center" width="27%"> OK  NOT OK</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">4</td>
<td align="right" width="53%"> Prevent the leakage of lubricating oil 
    from bearing house of the pump</td>
<td align="center" width="27%">OK  NOT OK</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">5</td>
<td align="right" width="53%">Change the lubricating oil in pump</td>
<td align="center" width="27%">2/3 من الزجاج الجانبي الزيتي</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">6</td>
<td align="right" width="53%"> Check the couplings pins and changed the 
    inserts of carrying pins (Polyamide) if needed</td>
<td align="center" width="27%"> OK  NOT OK</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">7</td>
<td align="right" width="53%">أعد ربط جميع البراغي المتصلة بالمضخة والمحرك 
    مع الأساس. </td>
<td align="center" width="27%"> OK  NOT
OK</td>
<td align="center" width="14%"> </td>
</tr>
<tr>
<td align="center" width="6%">8</td>
<td align="right" width="53%">تحقق من المحاذاة بين المضخة والمحرك.</td>
<td align="center" width="27%">OK  NOT OK</td>
<td align="center" width="14%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>