<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>svdp-001-r0                                        
APPROVED</title>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="550">
<tr>
<td align="left" height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td align="left" colspan="2" height="1" valign="top" width="481">
<table border="0" height="33" width="488">
<tbody>
<tr>
<td height="29" width="214"><font face="Arial" size="5"><b>
          Power Stations</b></font></td>
<td align="right" height="29" width="264"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td align="left" dir="ltr" height="19" rowspan="3" valign="top" width="276"><font face="Arial" size="1"><b>Equipment:</b><br/></font><b><font face="Arial" size="2">Spindle D<span dir="ltr">isplacement Volume Pump<br/>
      (HP Mazot Pump)<br/>
      SMH 940 <br/>
    ALLWEILER, CZECH</span></font></b></td>
<td align="left" dir="ltr" height="4" valign="top" width="187">
<p align="left" dir="ltr"><span dir="ltr"><font face="Arial" size="1">Document No.:</font><b> <font face="Arial" size="2">
     
    SVDP-001-r0</font></b></span></p></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">Issued 
      to:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">  Talkha 
    2x210 MW</font></x4></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="33" valign="top" width="183"><span dir="ltr"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td align="left" dir="ltr" height="1" rowspan="2" valign="top" width="276"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">Equipment Inspection  (I1-M1)</font></b></font></td>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Approved Date:   22 Jan 2003</font></span></b></td></tr>
<tr>
<td align="left" dir="ltr" height="1" valign="top" width="183"><b><span dir="ltr"><font face="Arial" size="1">
    Date to be Reviewed:  Jan 2008</font></span></b></td></tr></table>
<p align="LEFT"><b><font face="Arial" size="5">مقدمة</font></b></p>

<blockquote>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<font size="3">
This document out lines the  </font>
<font face="Times New Roman" size="3">equipment inspection </font>
<font size="3">
steps I1, required for
H.P mazot pump</font><font face="Times New Roman" size="3">, which must be performed</font><font size="3">
<font face="Times New Roman">on a monthly bases</font></font><font face="Times New Roman" size="3"> as indicated 
by M1 in the<span lang="en-us"> 
    above</span> title block.</font></p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 10">
<span dir="ltr">
    The first draft initiated by 
eng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by 
quality control eng. Samir Abdel Gelil at EDEPCo.,  accepted by general director eng. Ali Al-Lithy
<font face="Times New Roman">and approved by eng. Mostafa Alam: Head Sector of Talkha Steam 
Power Station 2x210MW</font></span></p>
</blockquote>
<p align="LEFT" style="margin-top: 0; margin-bottom: 8"><font face="Arial"><b>Technical specification of these PUMP</b></font></p>
<table border="1" bordercolor="#111111" id="AutoNumber3" style="border-collapse: collapse" width="79%">
<tr>
<td align="left" dir="ltr" width="49%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">
No. of pump for every unit</font></p></td>
<td align="left" dir="ltr" width="51%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      4  (PE31 , 32 , 33 , 34) D001</font></p></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      Pump type</font></p></td>
<td align="left" dir="ltr" width="51%">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      Allweiler SMH 940</font>
</p></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Delivered quantity  (L/s)</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      13.5</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Max. pressure at pump inlet (Mpa)</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      1</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Max. pressure at pump outlet  (Mpa )</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      4</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Pump speed  (rpm)</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      1450</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Recommended grease type</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      mobilux grease No.3</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Equivalent grease type</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      Misr multi purpose grease R3</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Re-lubricating time
</font>
</td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      Every one month</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
      Shaft seal type</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      Mechanical seal</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
      Bearing type</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      6310C3Z</font></td>
</tr>
<tr>
<td align="left" dir="ltr" width="49%">
<font size="3">
Set weight  (Kg)</font></td>
<td align="left" dir="ltr" width="51%">
<font size="3">
      780</font></td>
</tr>
</table>
<b>
<p align="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="ltr">A work order 
    must be issued, the maintenance staff should be qualified and carry the 
    suitable safety category.</span></font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrounding the work area.</span></font></p></li>
<li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font face="Times New Roman"><span dir="ltr">Wear safety 
    helmet, shoes.</span></font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  Isolate the circuit breaker for the motor of this pump.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  The pump must be isolated mechanically by closing suction and delivery
valve.</font></p></li>
</ul>
<b>
<p align="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  Complete maintenance tool set.</font></p></li>
<li dir="ltr">
<p align="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 5">
<font size="3">
  Cleaning fluid,
  Feeler gauge.</font></p></li>
</ul>
<b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">Work
to be Carried Out</font></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
</b>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 8"><b>
<font face="Arial">Before isolated the pump mechanically and electrically</font></b></p>
<table border="1" bordercolor="#111111" id="AutoNumber4" style="border-collapse: collapse" width="90%">
<tr>
<td align="center" width="8%">Steps</td>
<td align="center" dir="ltr" width="49%">Work to be carried out </td>
<td align="center" dir="ltr" width="22%">Setting<br/>
    (reference value )</td>
<td align="center" width="21%">
<p dir="ltr"> Test results</p></td>
</tr>
<tr>
<td align="center" width="8%">1</td>
<td dir="ltr" width="49%">Check any noise or vibration in pump or motor.</td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">2</td>
<td dir="ltr" width="49%">Check any leakage from the piping connections to the pump</td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">3</td>
<td dir="ltr" width="49%"> Check the amount of leakage from mechanical seal 
    and it must not more than 50 drop /<span lang="en-us"> min</span></td>
<td align="center" dir="ltr" width="22%">&lt;50 drop / <span lang="en-us">min</span></td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">4</td>
<td dir="ltr" width="49%">Check the bearing by using SPM</td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">5</td>
<td dir="ltr" width="49%">Check the safety valve of the pump</td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">6</td>
<td dir="ltr" width="49%">Check the pressure in the pumps delivery.</td>
<td align="center" dir="ltr" width="22%">3.8 Mpa</td>
<td width="21%"> </td>
</tr>
<tr>
<td align="center" width="8%">7</td>
<td dir="ltr" width="49%">Check the temperature of the bearing house.</td>
<td align="center" dir="ltr" width="22%">&lt; 80 <font face="Times New Roman"></font>C</td>
<td width="21%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br/>
 </p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial"><b>After isolated the pump mechanically and electrically</b></font></p>
<table border="1" bordercolor="#111111" id="AutoNumber2" style="border-collapse: collapse" width="89%">
<tr>
<td align="center" width="8%">Steps</td>
<td align="center" dir="ltr" width="50%">Work to be carried out </td>
<td align="center" dir="ltr" width="22%">Setting<br/>
    (reference value )</td>
<td align="center" dir="ltr" width="20%"> Test results</td>
</tr>
<tr>
<td align="center" width="8%">1</td>
<td dir="ltr" width="50%">Check the coupling and flexible part </td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
<tr>
<td align="center" width="8%">2</td>
<td dir="ltr" width="50%">Check the mechanical seal if theres heavy leakage </td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
<tr>
<td align="center" width="8%">3</td>
<td dir="ltr" width="50%">Re-grease ball bearing</td>
<td align="center" dir="ltr" width="22%"> OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
<tr>
<td align="center" width="8%">4</td>
<td dir="ltr" width="50%">Check alignment between pump and motor.</td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
<tr>
<td align="center" width="8%">5</td>
<td dir="ltr" width="50%">Retighten the bolts connected pump and motor with 
    foundation. </td>
<td align="center" dir="ltr" width="22%">OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
<tr>
<td align="center" width="8%">6</td>
<td dir="ltr" width="50%">Clean the pump </td>
<td align="center" dir="ltr" width="22%"> OK  NOT OK</td>
<td dir="ltr" width="20%"> </td>
</tr>
</table>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">Notes: <br/>
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px">
.........................................................................................................................................................</p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<br/>
<b><font face="Arial" size="2">Location:                       
 
                               
Equipment Code:</font></b></p>
<p align="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
                                                  
Signature:  
                                 
Date :</font></b></p>
</body>
</html>