<html>
<head>
<link href="../../style.css" rel="stylesheet"/>
<meta content="text/html; charset=utf-8" http-equiv="Content-Type"/>
<meta content="Microsoft FrontPage 5.0" name="GENERATOR"/>
<meta content="FrontPage.Editor.Document" name="ProgId"/>
<title>svdp-002-r0                                         
APPROVED</title>

<!-- Chatbot CSS -->
<link href="../chatbot.css" rel="stylesheet"/>
</head>
<body background="../../images/approved%20mark.jpg">
<table border="1" cellpadding="7" cellspacing="1" height="1" width="563">
<tr>
<td height="1" rowspan="6" valign="middle" width="60">
<p align="center">
<b>
<img border="0" height="199" src="../../images/mpis-1.gif" width="59"/></b></p></td>
<td colspan="2" height="1" valign="top" width="468">
<table border="0" height="33" width="471">
<tbody>
<tr>
<td height="29" width="213"><font face="Arial" size="5"><b>
          محطات الطاقة</b></font></td>
<td align="right" height="29" width="248"><b>
<font face="Arial" size="5"><x1>الإجراء الفني 
      </x1></font></b></td></tr></tbody></table></td></tr>
<tr>
<td height="72" rowspan="3" valign="top" width="276"><font face="Arial" size="1"><b>معدات:</b><br/></font><b><font face="Arial" size="2">المغزل د<span dir="rtl">مضخة حجم الإزاحة<br/>
      (مضخة اتش بي مازوت)<br/>
      سمه 940 <br/>
    ألويلر، التشيك</span></font></b></td>
<td align="right" dir="rtl" height="4" valign="top" width="174">
<p align="right" dir="rtl"><font face="Arial" size="1">رقم الوثيقة:</font><b> <font face="Arial" size="2">
    SVDP-002-r0</font></b></p></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">صدر 
      إلى:</font><b><font face="Arial" size="3"> </font><x4><font face="Arial" size="2">     طلخا PS</font></x4></b></span></td></tr>
<tr>
<td align="right" dir="rtl" height="33" valign="top" width="183"><span dir="rtl"><font face="Arial" size="1">حالة:</font>  <b><font face="Arial" size="2">      
    موافقة</font></b></span></td></tr>
<tr>
<td height="1" rowspan="2" valign="top" width="276"><font face="Arial" size="1"><b>إجراء:</b></font><font face="Arial" size="3"><b><br/></b></font>
<font face="Arial"><b><font size="2">إجراءات الصيانة الرئيسية <span lang="en-us">
    (ص1</span>-Y1)</font></b></font></td>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ الموافقة:     22 يناير 2003</font></span></b></td></tr>
<tr>
<td align="right" dir="rtl" height="1" valign="top" width="183"><b><span dir="rtl"><font face="Arial" size="1">
    تاريخ المراجعة:  يناير 2008</font></span></b></td></tr></table>
<p align="right"><b><font face="Arial" size="5">مقدمة</font></b></p>
<blockquote>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<span dir="rtl">
<font size="3">
يوضح هذا المستند تفاصيل إجراء الصيانة الرئيسي P1، المطلوب لشركة H.P 
مضخة المازوت والتي يجب أن يتم تنفيذها بشكل سنوي كما هو موضح بـ Y1 في 
فوق عنوان bloke
</font></span>
</p>
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 10">
<span dir="rtl">
    المسودة الأولى بدأت بواسطة 
م. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه 
مراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي
<font face="Times New Roman">ووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري 
محطة كهرباء 2x210 ميجاوات</font></span></p>
<p align="right" dir="rtl" style="margin-top: 8; margin-bottom: 5"><font face="Arial"><b>المواصفات الفنية لهذه المضخة</b></font></p>
<table border="1" bordercolor="#111111" id="AutoNumber3" style="border-collapse: collapse" width="90%">
<tr>
<td width="43%">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
عدد المضخة لكل وحدة</font></p></td>
<td width="57%">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      4  (PE31 , 32 , 33 , 34) D001</font></p></td>
</tr>
<tr>
<td width="43%">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      نوع المضخة</font></p></td>
<td width="57%">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      الوايللر SMH 940</font>
</p></td>
</tr>
<tr>
<td width="43%">
<font size="3">
الكمية التي تم تسليمها  (لتر/ث)</font></td>
<td width="57%">
<font size="3">
      13.5</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
الضغط الأقصى عند مدخل المضخة (Mpa)</font></td>
<td width="57%">
<font size="3">
      1</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
الحد الأقصى للضغط عند مخرج المضخة (ميجا باسكال)</font></td>
<td width="57%">
<font size="3">
      4</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
سرعة المضخة (دورة في الدقيقة)</font></td>
<td width="57%">
<font size="3">
      1450</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
نوع الشحوم الموصى به</font></td>
<td width="57%">
<font size="3">
      شحم موبيلكس رقم 3</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
نوع الشحوم المكافئ</font></td>
<td width="57%">
<font size="3">
      شحم مصر متعدد الأغراض R3</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
وقت إعادة التشحيم
</font>
</td>
<td width="57%">
<font size="3">
      كل شهر</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
      نوع ختم رمح</font></td>
<td width="57%">
<font size="3">
      الختم الميكانيكي</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
      نوع المحمل</font></td>
<td width="57%">
<font size="3">
      6310C3Z</font></td>
</tr>
<tr>
<td width="43%">
<font size="3">
ضبط الوزن  (كجم)</font></td>
<td width="57%">
<font size="3">
      780</font></td>
</tr>
</table>
</blockquote>
<b>
<p align="right" style="margin-top: 0; margin-bottom: 0"> </p>
<p align="right" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5">احتياطات السلامة</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">يجب إصدار تصريح عمل، المؤهلين 
  يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،  </font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">سياج أمان (حبل) مع علامات التحذير 
  المحيطة بمنطقة العمل، </font></p></li>
<li dir="rtl">
<p dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">ارتدي خوذة الأمان والأحذية .... إلخ </font>
</p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  قم بعزل قاطع الدائرة الكهربائية لمحرك هذه المضخة.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  قم بعزل كابل التغذية الكهربائي لمحرك هذه المضخة.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 8">
<font size="3">
  يجب عزل المضخة ميكانيكيًا عن طريق إغلاق الشفط والتوصيل
صمام.</font></p></li>
</ul>
<b><p align="right"><font face="Arial" size="5">الأدوات والمعدات</font></p>
</b>
<ul>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
  مجموعة أدوات الصيانة الكاملة.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
  سائل التنظيف،
  جهاز رفع مناسب.</font></p></li>
<li dir="rtl">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
  مجتذب يدوي، مقياس المحسس،
  إجبار المسمار.</font></p></li>
</ul>
<b>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="5">العمل
ليتم تنفيذها</font></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
</p></b>
<font face="Arial" size="3"><b>تفكيك المضخة</b></font>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman" size="3">تحقق من إغلاق الشفط والتسليم. تسخين صمامات البخار.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
دع المضخة تبرد إلى درجة الحرارة المحيطة.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك الحماية ضد التلامس العرضي من لوحة القاعدة.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك البراغي المتصلة بالمحرك مع الأساس والمحرك المتحرك
مضخة بعيدة.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
اسحب نصف الوصلات من المغزل (12) باستخدام أداة السحب اليدوية و
إزالة المفتاح (41).</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
يتم تجهيز الخزان لتجميع تصريف السوائل من المضخة بواسطة السدادات المفتوحة (84) و(85).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">قم بفك مضخة وحدة الخرطوشة من غلاف المضخة</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك البراغي (52) لفك غطاء المضخات من الجانب غير السائق (4).
غلاف المضخة (1) وحشية الإخراج (21).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك البراغي (51) لفك مضخة وحدة الخرطوشة من المضخة
الغلاف (1) وبعد ذلك يمكننا إخراج مضخة وحدة الخرطوشة من المضخة
غلاف (1)</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بإزالة الحشية (21) والحلقة الدائرية (29).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">تفكيك غطاء المحمل والمحمل</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بإزالة الحلقة الإحكامية (35) وجلبة المباعد (16) من عمود الدوران الدافع (12).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك البراغي (54) لفك غطاء المحمل (5) من غطاء المضخة 
جانب القيادة (3).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بإزالة غطاء المحمل (5) بالقوة من جانب محرك غطاء المضخة (3) و
قم بفك عمود الدوران (12) باستخدام برغي الضغط ثم قم بإخراجه
طوقا (22)</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك الحلقة الدائرية (37) من غطاء المحمل (5).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك المحمل الكروي ذو الأخدود العميق (34) من غطاء المحمل (5) بواسطة
باستخدام مجتذب تحمل.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك الغسالة الداعمة (36).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">تفكيك الختم الميكانيكي</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بإزالة الحلقة الثابتة (86) للختم الميكانيكي من غطاء المحمل
(5) وأخرج الحلقة (87) من هذه الوحدة.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك الجزء الدوار من الختم الميكانيكي (83) المكون من
حلقة الختم الدوارة، والغلاف، وحلقة الاحتفاظ، وغسالة الملف الشخصي، والربيع والصمام
لوحة الزنبرك فوق مغزل القيادة (12).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك الحلقة المباعدة (80) والحلقة غير المرغوب فيها (81).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="3"><b>تفكيك مجموعة المغزل</b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفك البراغي (55) وقم بفك جانب محرك غطاء المضخة (3) فوق
المغزل القيادة (12).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بإزالة الحشية (24).</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
سحب مجموعة المغازل المكونة من مغزل قيادة (12) واثنين من أعمدة الدوران
المغزل (13) مع أقراص التوازن (8) من إدراج غلاف المضخة (2).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">فحص وتجديد جزء وحدة الخرطوشة</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص الحشية (21) وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
فحص الحلقة (29) وتجديدها إذا لزم الأمر.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">فحص وتجديد جزء غطاء المحمل</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
تحقق من كافة الدوائر (35) و(37) وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص الحشية (22) وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص محمل كرة الأخدود العميق (34) وقم بتجديده إذا لزم الأمر.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
تحقق من بيت المحمل وقم بإصلاحه إذا لزم الأمر.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">فحص أجزاء الختم الميكانيكية</font></b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بفحص الحلقة الثابتة (86) والحلقة (87) وقم بتجديدها إذا
مطلوب.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص جميع أجزاء الجزء الدوار من الختم الميكانيكي (83) و
تجديد أي جزء إذا لزم الأمر.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="3"><b>فحص وتجديد غلاف المضخة وإدراجها 
مغزل</b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
تحقق من إدراج غلاف المضخة والمغازل من التآكل الميكانيكي و
التآكل الكيميائي ويتجدد إذا كان هناك خلوص كبير بين المغازل
وإدراج.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص الحشية (24) وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">فحص اقتران</font></b></font></p>
<ol>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
افحص نصفي الوصلة وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
<li dir="rtl">
<p align="right" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
تحقق من الأجزاء المرنة في أداة التوصيل وقم بتجديدها إذا لزم الأمر.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="3"><b>تجميع المضخة</b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
قم بتنظيف كل جزء من المضخة جيدًا.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
تجميع كل جزء في التسلسل العكسي للتفكيك.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
بعد الانتهاء من تجميع المضخة يجب أن يتم تدويرها يدوياً
اقتران.</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
<b><font face="Arial">إعادة محاذاة المضخة للمحرك</font></b></font></p>
<ul>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font size="3">
وفقًا لـ MPIS doc # cpl-001-r0</font></p>
</li>
</ul>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="3"><b>Re-greasing the ball bearing</b></font></p>
<ol>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
يجب عليك استخدام النوع المناسب من الشحوم.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
كمية الدهن 35 جرام.</font></p>
</li>
<li>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font size="3">
أعد تشحيم محمل الكرة من حلمة التشحيم (50).</font></p>
</li>
</ol>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">الموقع:                       
 
                               
رمز المعدات:</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">تم الفحص
بواسطة :
                                                  
التوقيع:  
                                 
التاريخ :</font></b></p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
 </p>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
 </p>
<p align="center" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<u>
<font face="Arial" size="3"><b>استكشاف الأخطاء وإصلاحها</b></font></u></p>
<p align="center" dir="rtl" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<u>
<font face="Arial" size="3"><b><br/>
 </b></font></u></p>
<table border="1" bordercolor="#111111" height="1" id="AutoNumber4" style="border-collapse: collapse" width="644">
<tr>
<td align="center" height="33" width="136">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
    مشكلة
</font>
</p></td>
<td align="center" height="33" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
    الأسباب المحتملة
</font>
</p></td>
<td align="center" height="33" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
    علاج</font></p></td>
</tr>
<tr>
<td align="center" height="36" rowspan="6" width="136">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
    المضخة لا تقوم بالتجهيز والتوصيل</font></p></td>
<td align="right" dir="rtl" height="12" width="215">
<p align="right" dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      قبل التشغيل الأولي، لم تكن المضخة مملوءة بالسوائل 
      ضخ</font></p></td>
<td align="right" dir="rtl" height="12" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      املأ المضخة بالسوائل المراد ضخها
</font>
</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      الصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط.
</font>
</p></td>
<td align="right" dir="rtl" height="1" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="43" width="215">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      عكس الشعور بالتناوب</font></p></td>
<td align="right" dir="rtl" height="43" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      تحقق من اتجاه الدوران</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      خط أنابيب الشفط أو ختم العمود متسرب</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      أعد شفة، فحص رمح
ختم.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="31" width="215">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      الهواء في نظام الشفط والضغط</font></p></td>
<td align="right" dir="rtl" height="31" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      افتح صمام التنفيس على جانب ضغط المضخة حتى يتسرب الهواء. إغلاق 
      صمام مرة أخرى</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="38" width="215">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      مستوى السائل في الخزان منخفض جدًا.</font></p></td>
<td align="right" dir="rtl" height="38" width="283">
<p dir="rtl" style="margin-top: 3; margin-bottom: 3">
<font size="3">
      املأ الخزان إلى مستوى السائل المطلوب
</font>
</p></td>
</tr>
<tr>
<td align="center" height="238" rowspan="7" style="border-top-style: groove; border-top-width: 3" width="136">
<p style="margin-top: 4; margin-bottom: 4">
<font size="3">
    التسليم منخفض جدًا</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      الصمامات الحابسة/الصمامات الجانبية ليست مفتوحة أو مفتوحة جزئيًا فقط.</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      أثناء التشغيل، افتح الصمامات الحابسة/الصمامات الجانبية بالكامل</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="22" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      لزوجة خاطئة للسائل الذي يتم ضخه</font></p></td>
<td align="right" dir="rtl" height="22" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      تحقق من المواصفات الموصى بها.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="50" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      تسرب صمام تخفيف الضغط.</font></p></td>
<td align="right" dir="rtl" height="50" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      فحص صمام تخفيف الضغط.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="83" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      رأس الشفط الجيوديسي مرتفع جدًا</font></p></td>
<td align="right" dir="rtl" height="83" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      تحقق تحت الضغط على الشفط
الجانب <br/>
    عبر مقياس فراغ الضغط المتصل. <br/>
    زيادة مستوى السائل في الخزان
خفض المضخة.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="41" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      سرعة المحرك منخفضة جدًا</font></p></td>
<td align="right" dir="rtl" height="41" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      التحقق من السرعة والجهد والتردد.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="18" width="215">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      وقت فصل الهواء في خزان التشغيل قصير جدًا.</font></p></td>
<td align="right" dir="rtl" height="18" width="283">
<p dir="rtl" style="margin-top: 4; margin-bottom: 4">
<font size="3">
      توفير هواء أفضل
الفصل في خزان التشغيل. <br/>
    يجب أن تنتهي خطوط أنابيب التوازن أسفل النفط 
      مستوى الخزان</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="59" width="215">
<p style="margin-top: 4; margin-bottom: 4">
<font size="3">
      مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td align="right" dir="rtl" height="59" width="283">
<p style="margin-top: 4; margin-bottom: 4">
<font size="3">
      املأ الخزان إلى مستوى السائل اللازم.</font></p></td>
</tr>
<tr>
<td height="1" rowspan="4" style="border-top-style: groove; border-top-width: 3" valign="middle" width="136">
<p align="center" style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
    تعمل المضخة بصوت عالٍ.</font></p></td>
<td align="right" dir="rtl" height="10" style="border-top-style: groove; border-top-width: 3" width="215">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      خط أنابيب الشفط أو ختم العمود متسرب</font></p></td>
<td align="right" dir="rtl" height="10" style="border-top-style: groove; border-top-width: 3" width="283">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
أعد ربط الشفة، وتحقق من ختم العمود.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      الهواء في نظام الشفط والضغط</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      افتح صمام التنفيس على المضخة
جانب الضغط حتى يهرب الهواء. أغلق الصمام مرة أخرى.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      لزوجة خاطئة للسائل الذي يتم ضخه</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      تحقق من المواصفات الموصى بها.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="44" width="215">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      تسرب صمام تخفيف الضغط</font></p></td>
<td align="right" dir="rtl" height="44" width="283">
<p style="margin-top: 8; margin-bottom: 8; line-height:150%">
<font size="3">
      فحص صمام تخفيف الضغط.</font></p></td>
</tr>
<tr>
<td height="1" rowspan="8" style="border-top-style: groove; border-top-width: 3" width="136">
<p align="center" style="margin-top: 6; margin-bottom: 6">
<font size="3">
    تسليم غير منتظم</font></p></td>
<td align="right" dir="rtl" height="82" style="border-top-style: groove; border-top-width: 3" width="215">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      رأس الشفط الجيوديسي مرتفع جدًا</font></p></td>
<td align="right" dir="rtl" height="82" style="border-top-style: groove; border-top-width: 3" width="283">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      تحقق تحت
الضغط على جانب الشفط عبر مقياس فراغ الضغط المتصل. <br/>
      Increase liquid level in tank lowering of pump</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="43" width="215">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      وقت فصل الهواء في خزان التشغيل قصير جدًا</font></p></td>
<td align="right" dir="rtl" height="43" width="283">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      توفير هواء أفضل
الفصل في خزان التشغيل. <br/>
    يجب أن تنتهي خطوط أنابيب التوازن أسفل الزيت
مستوى الخزان.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 6; margin-bottom: 6">
<font size="3">
      املأ الخزان إلى مستوى السائل المطلوب
</font>
</p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      معدل التدفق في خط أنابيب الشفط والمخرج مرتفع جدًا.</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      معدل
يجب ألا يتجاوز التدفق في خط أنابيب الشفط 1.4 م/ث وفي المخرج
خط الأنابيب 3 م/ث كحد أقصى.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="4" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      سرعة المضخة أعلى من المعدل</font></p></td>
<td align="right" dir="rtl" height="4" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      قياس سرعة المضخة.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      لزوجة خاطئة للسائل الذي يتم ضخه</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      تحقق من المواصفات الموصى بها.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      تسرب صمام تخفيف الضغط</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      فحص صمام تخفيف الضغط.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      وقت فصل الهواء في <br/>
    خزان التشغيل قصير جدًا</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      توفير هواء أفضل
الانفصال في <br/>
    خزان التشغيل. <br/>
    يجب أن تنتهي خطوط أنابيب التوازن أسفل <br/>
    زيت
مستوى الخزان.</font></p></td>
</tr>
<tr>
<td height="1" rowspan="5" style="border-top-style: groove; border-top-width: 3" valign="middle" width="136">
<p align="center" style="margin-top: 3; margin-bottom: 3">
<font size="3">
    تصبح المضخة دافئة جدًا
</font>
</p></td>
<td align="center" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      لزوجة خاطئة للسائل الذي يتم ضخه</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      تحقق
المواصفات الموصى بها.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      تسرب صمام تخفيف الضغط.
</font>
</p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      فحص صمام تخفيف الضغط</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      مستوى السائل في الخزان منخفض جدًا</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 3; margin-bottom: 3">
<font size="3">
      املأ الخزان إلى مستوى السائل المطلوب</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="35" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      ضغط التسليم مرتفع جدًا</font></p></td>
<td align="right" dir="rtl" height="35" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      اضبط ضغط التسليم المحدد عبر
صمام تخفيف الضغط.<br/>
    يجب ألا يتم تجاوز ضغط مخرج المضخة.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      محمل الكرة التالفة</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      استبدال محمل الكرة.</font></p></td>
</tr>
<tr>
<td height="1" rowspan="2" style="border-top-style: groove; border-top-width: 3" width="136">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
    تم الاستيلاء على المضخة</font></p></td>
<td align="center" dir="rtl" height="20" style="border-top-style: groove; border-top-width: 3" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      الأجسام الغريبة في المضخة</font></p></td>
<td align="right" dir="rtl" height="20" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      قم بفك المضخة وإزالتها
الأجسام الغريبة وتلميع النقاط التالفة بالحجر الزيتي.<br/>
    تحقق من مرشح الشفط
أو مصفاة على التوالي.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      محمل الكرة التالفة</font></p></td>
<td align="right" dir="rtl" height="1" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      استبدال محمل الكرة.</font></p></td>
</tr>
<tr>
<td height="1" rowspan="3" style="border-top-style: groove; border-top-width: 3" valign="middle" width="136">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
    الزائد للمحرك</font></p></td>
<td align="center" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      لزوجة خاطئة للسائل الذي يتم ضخه</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      تحقق من المواصفات الموصى بها</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="2" valign="top" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      سرعة المضخة أعلى من المعدل</font></p></td>
<td align="right" dir="rtl" height="2" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      قياس سرعة المضخة.</font></p></td>
</tr>
<tr>
<td align="center" dir="rtl" height="1" valign="top" width="215">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      ضغط التسليم مرتفع جدًا</font></p></td>
<td align="right" dir="rtl" height="1" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      اضبط ضغط التسليم المحدد عبر
يجب ألا يتم تجاوز ضغط مخرج مضخة صمام تخفيف الضغط.</font></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: groove; border-top-width: 3" width="136">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
    ينخفض ​​ضغط التسليم</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="215">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
 ربيع الضغط من صمام الإغاثة مرهق</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      تثبيت ربيع الضغط الجديد.</font></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: groove; border-top-width: 3" valign="middle" width="136">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
    صمام تخفيف الضغط <br/>
الجرعة ليست مفتوحة</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="215">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      ضغط الربيع بشكل كبير جدا</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      قم بتحرير زنبرك الضغط عن طريق ضبط المسمار وإعادة ضبطه على
الضغط المطلوب.</font></p></td>
</tr>
<tr>
<td height="1" style="border-top-style: groove; border-top-width: 3" width="136">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
    صمام تخفيف الضغط <br/>
جرعة ليست قريبة</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="215">
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      ربيع الضغط ليس أو <br/>
ادعاء غير كاف.</font></p></td>
<td align="right" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p style="margin-top: 0; margin-bottom: 0">
<font size="3">
      أدر برغي الضبط إلى اليمين حتى
تم الوصول إلى ضغط التشغيل المطلوب.</font></p></td>
</tr>
<tr>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" valign="middle" width="136">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
 يقرع صمام تخفيف الضغط</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" valign="middle" width="215">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font size="3">
      صمام تخفيف الضغط <br/>
      يقرع</font></p></td>
<td align="right" dir="rtl" height="1" style="border-top-style: groove; border-top-width: 3" valign="top" width="283">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><span dir="rtl">
<font size="3">
      تحقق من الضغط الزائد مع إغلاق صمام الضغط. إعادة ضبط صمام, 
    ضغط الفتح 10% أعلى من ضغط التشغيل.</font></span></p></td>
</tr>
</table>
<p align="right" style="line-height: 100%; margin-top: 0; margin-bottom: 0"> </p>
<table border="1" bordercolor="#111111" height="499" style="border-collapse: collapse; border-width: 0" width="85%">
<tr>
<td align="center" height="188" style="border-style: none; border-width: medium" valign="middle" width="68%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" style="font-size: 9pt">القسم أ-ب</font></b><p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="181" src="graphics/svdp-002-r0-1.jpg" width="406"/></p></p></td>
<td align="center" height="188" style="border-style: none; border-width: medium" valign="top" width="32%">
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" style="font-size: 9pt">القسم هـ-و</font></b><p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="189" src="graphics/svdp-002-r0-2.jpg" width="197"/></p></p></td>
</tr>
<tr>
<td align="center" height="176" style="border-style: none; border-width: medium" valign="bottom" width="68%">
<p style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" style="font-size: 9pt">القسم ج-د</font></b><p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="208" src="graphics/svdp-002-r0-6.jpg" width="403"/></p></p></td>
<td align="center" dir="rtl" height="176" style="border-style: none; border-width: medium" valign="top" width="32%">
<p align="right" dir="rtl" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" style="font-size: 9pt">تصميم ه<br/>
    تحمل مع حلمة الشحوم</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="182" src="graphics/svdp-002-r0-3.jpg" width="194"/></p></td>
</tr>
<tr>
<td align="center" height="77" style="border-style: none; border-width: medium" valign="middle" width="68%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" style="font-size: 9pt">تصميم KA2</font></b></p>
<p dir="rtl" style="margin-top: 0; margin-bottom: 0">
<img border="0" height="160" src="graphics/svdp-002-r0-4.jpg" width="198"/></p>
<p align="right" dir="rtl" style="margin-top: -3; margin-bottom: -3">
<font face="Arial" style="font-weight: 700; font-size: 8pt">يصل إلى حجم المضخة 
    210 مع الترباس. الجزء رقم. 38، حجم المضخة 280 إلى 1300 مع مسمار العيينة، 
    الجزء رقم. 38 وتد الربيع، الجزء رقم. 82
    (غير موضح في الرسم)</font></p>
</td>
<td align="center" height="1" style="border-style: none; border-width: medium" valign="middle" width="32%">
<p style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" style="font-size: 9pt">تصميم KA2 بحجم المضخة 40</font></b></p>
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" height="156" src="graphics/svdp-002-r0-5.jpg" width="186"/></p></td>
</tr>
</table>
<table border="1" bordercolor="#111111" height="1" id="AutoNumber1" style="border-collapse: collapse" width="84%">
<tr>
<td align="center" dir="rtl" height="20" valign="middle" width="7%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial">
<span style="font-size: 8pt">الجزء رقم</span></font></p></td>
<td dir="rtl" height="20" valign="middle" width="26%">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><span style="font-size: 9pt">فئة</span></font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="7%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial">
<span style="font-size: 8pt">الجزء رقم</span></font></p></td>
<td dir="rtl" height="20" valign="middle" width="26%">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><span style="font-size: 9pt">فئة</span></font></p></td>
<td align="center" dir="rtl" height="20" valign="middle" width="7%">
<p dir="rtl" style="margin-top: 0; margin-bottom: 0"><font face="Arial">
<span style="font-size: 8pt">الجزء رقم</span></font></p></td>
<td dir="rtl" height="20" valign="middle" width="26%">
<p align="center" dir="rtl" style="margin-top: 0; margin-bottom: 0">
<font face="Arial"><span style="font-size: 9pt">فئة</span></font></p></td>
</tr>
<tr>
<td align="center" height="11" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">1</font></p></td>
<td height="11" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غلاف المضخة</font></p></td>
<td align="center" height="11" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">23</font></p></td>
<td height="11" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">O-ring</font></p></td>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">44</font></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">lock washer </font> </p></td>
</tr>
<tr>
<td align="center" height="9" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">2</font></p></td>
<td height="9" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">إدراج غلاف المضخة</font></p></td>
<td align="center" height="9" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">24</font></p></td>
<td height="9" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">طوقا</font></p></td>
<td align="center" height="9" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">46</font></p></td>
<td height="9" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">المكونات المسمار</font></p></td>
</tr>
<tr>
<td align="center" height="10" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">3</font></p></td>
<td height="10" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غطاء المضخة، جانب القيادة</font></p></td>
<td align="center" height="10" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">25</font></p></td>
<td height="10" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غسالة مشتركة </font> </p></td>
<td align="center" height="1" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">47</font></p></td>
<td height="1" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">المكونات المسمار</font></p></td>
</tr>
<tr>
<td align="center" height="6" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">4</font></p></td>
<td height="6" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غطاء المضخة، الجانب غير القابل للقيادة</font></p></td>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">26</font></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غسالة مشتركة </font> </p></td>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">48</font></p></td>
<td height="19" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">توقف المسمار</font></p></td>
</tr>
<tr>
<td align="center" height="9" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">5</font></p></td>
<td height="9" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">تحمل السكن</font></p></td>
<td align="center" height="9" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">27</font></p></td>
<td height="9" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غسالة مشتركة </font> </p></td>
<td align="center" height="9" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">49</font></p></td>
<td height="9" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">المكونات المسمار</font></p></td>
</tr>
<tr>
<td align="center" height="12" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">6</font></p></td>
<td height="12" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">قدم المضخة</font></p></td>
<td align="center" height="12" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">28</font></p></td>
<td height="12" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غسالة مشتركة </font> </p></td>
<td align="center" height="12" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">50</font></p></td>
<td height="12" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">حلمة التشحيم</font></p></td>
</tr>
<tr>
<td align="center" height="13" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">7</font></p></td>
<td height="13" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غطاء غلاف المضخة</font></p></td>
<td align="center" height="12" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">29</font></p></td>
<td height="12" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">O-ring</font></p></td>
<td align="center" height="13" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">51</font></p></td>
<td height="13" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">برغي غطاء رأس المقبس</font></p></td>
</tr>
<tr>
<td align="center" height="13" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">8</font></p></td>
<td height="13" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">بوش التوازن</font></p></td>
<td align="center" height="13" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">32</font></p></td>
<td height="13" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">حلقة تعبئة الغدة</font></p></td>
<td align="center" height="13" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">52</font></p></td>
<td height="13" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">برغي غطاء رأس المقبس</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">9</font></p></td>
<td height="19" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غدة</font></p></td>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt"> 34</font></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">محمل كروي الأخدود</font></p></td>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">53</font></p></td>
<td height="19" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">برغي غطاء رأس المقبس</font></p></td>
</tr>
<tr>
<td align="center" height="18" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">10</font></p></td>
<td height="18" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">قرص غرفة التشحيم</font></p></td>
<td align="center" height="19" width="5%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">35</font></p></td>
<td height="19" width="27%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">إحكام</font></p></td>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">54</font></p></td>
<td height="19" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">برغي غطاء رأس المقبس</font></p></td>
</tr>
<tr>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">12</font></p></td>
<td height="19" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">مغزل القيادة </font> </p></td>
<td align="center" height="19" width="5%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">36</font></p></td>
<td height="19" width="27%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">غسالة دعم </font> </p></td>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">55</font></p></td>
<td height="19" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">برغي غطاء رأس المقبس</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">13</font></p></td>
<td height="1" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">المغزل المهمل</font></p></td>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">37</font></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" style="font-size: 9pt">إحكام</font></p></td>
<td align="center" height="19" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">56</font></p></td>
<td height="19" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">وتد الربيع</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">16</font></p></td>
<td height="1" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">حلقة متاهة شجيرة فاصل<br/>
 (فقط مع التصميم E)</font></p></td>
<td align="center" height="1" width="5%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">38</font></p></td>
<td colspan="3" height="1" width="103%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">مسمار مسمار (مع حجم المضخة 40 إلى 
    210) <br/>
    مسمار العيينة (مع حجم المضخة 280 إلى 1300)</font></p></td>
</tr>
<tr>
<td align="center" height="11" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">19</font></p></td>
<td height="11" width="26%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">ربيع صمام</font></p></td>
<td align="center" height="1" width="6%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">39</font></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" style="font-size: 9pt">مسدس 
    الجوز</font></p></td>
<td align="center" height="11" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">57</font></p></td>
<td height="11" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">المسمار السداسي</font></p></td>
</tr>
<tr>
<td align="center" height="10" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">20</font></p></td>
<td height="10" width="14%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">أنبوب التوازن</font></p></td>
<td align="center" height="11" width="6%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">40</font></p></td>
<td height="11" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" style="font-size: 9pt">الكرة 
    صمام</font></p></td>
<td align="center" height="10" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">80</font></p></td>
<td height="10" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">حلقة فاصل </font> </p></td>
</tr>
<tr>
<td align="center" height="9" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">21</font></p></td>
<td height="9" width="14%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">طوقا</font></p></td>
<td align="center" height="10" width="6%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">41</font></p></td>
<td height="10" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" style="font-size: 9pt">مفتاح</font></p></td>
<td align="center" height="9" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">81</font></p></td>
<td height="9" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">حلقة غير المرغوب فيه</font></p></td>
</tr>
<tr>
<td align="center" height="7" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">22</font></p></td>
<td height="7" width="14%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">طوقا</font></p></td>
<td align="center" height="8" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">42</font></p></td>
<td height="8" width="23%">
<p style="margin-top: 0; margin-bottom: 0"><font face="Arial" style="font-size: 9pt">
    دبوس مستقيم</font></p></td>
<td align="center" height="7" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">82</font></p></td>
<td height="7" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">وتد الربيع</font></p></td>
</tr>
<tr>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td height="1" width="14%">
<p style="margin-top: 0; margin-bottom: 0">
</p></td>
<td align="center" height="1" width="3%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td height="1" width="23%">
<p style="margin-top: 0; margin-bottom: 0"></p></td>
<td align="center" height="1" width="7%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">83</font></p></td>
<td height="1" width="69%">
<p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" style="font-size: 9pt">الختم الميكانيكي </font> </p></td>
</tr>
</table>

<!-- Chatbot JS -->
<script src="../chatbot.js"></script>
</body>
</html>