<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>AH-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center"><img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial"><font size="2">Vertical rotary 
    regenerative air heater</font></span></b><p style="margin-top: 0; margin-bottom: 0">
    <b><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom</span></b><br>
    <b><span style="font-size: 10.0pt; font-family: Arial">The first BRNO 
    machine works<br>
    &nbsp;</span></b></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    </b><font size="2"><b><span style="font-family: Arial">AH-001-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span></font></span></b><font size="2"><b><span style="font-family: Arial">Talkha 
    2x210 MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font><span style="font-size: 10.0pt; font-family: Arial">
    Equipment inspection&nbsp; (I1-M2) </span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;24Jun 2003&nbsp;</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Jun 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial"><br>
</font><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">


    <font FACE="Times New Roman" size="2">


    <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="justify">
    <span style="font-size: 12.0pt; font-weight: normal">This document lists the 
    equipment inspection I1 of vertical rotary regenerative air heater, which 
    must be, performed every 2 month base as indicated by M2 in the title block. 
    &nbsp;</span></p>

</font>


    <font FACE="Times New Roman">


<font size="3">


    <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="justify">
    The FIRST BRNO MACHINE WORKS, National Enterprise, BRNO C.S.S.R., offers 
    designs construes, manufactures and delivers the regenerative air heaters 
    type Ljungstrom (Ljs) on the base of the license contract with the Swedish 
    firm SVENSKA rotor MaskinerA, B, STOCKHOLM. </p>

    </font>


<font size="2">


<p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director: eng. Saad 
Mostafa, revised by eng.: Samir Abdel-Gelil at EDEPCo., accepted by maintenance 
general director: Ali Mostafa Al-lithy and approved by eng.: Mostafa Alam Head&nbsp; 
Sector of Talkha steam power station 2 x 210 MW.</span></p>

    </font>


</font>

<font face="Arial" size="2">
</blockquote>

</font>

<ul dir="ltr">
</ul>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  </ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 12.0pt" dir="LTR">Complete maintenance tool set.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid, Feeler gauge.</span></li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</b></font><font FACE="Times New Roman"><b><span style="font-size: 12.0pt">&nbsp;</span></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Be sure there 
  is no any abnormal noise or vibration and prevented it if found.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Be sure there 
  is no any air or flue gases leakage from manholes and prevented it if found.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the 
  operation of the oil lubricating pump and repair it if there is any abnormal 
  condition (noise  vibration -leakage  Pressure drop ).</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the oil 
  level of oil lubricating tank and add oil if the level less than 2/3 of oil 
  side glass.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the oil 
  level of upper guide bearing and be sure there is no any leakage and add oil 
  if the level less than 2/3 of oil side glass.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the oil 
  level of drive unit and be sure there in no any oil leakage and add oil if the 
  level less than 2/3 of oil side glass.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check and 
  record / measure the temperature of the upper and lower bearing ( its about 40 
   50 </span><span style="font-size: 12.0pt; font-weight: normal">C ).</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Clean the 
  intake oil filter inside the oil tank.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Read and record 
  the pressure of the oil-lubricating pump (350:380 kpa).</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the oil 
  level of drive unit of blowing equipment and add oil if the level less than 
  2/3 of oil side glass.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">&nbsp;</span><span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Be 
  sure there is no any leakage in the oil and cooling water pipes and correct 
  it if found. </span></li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed">Notes:</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
    </font>


<font FACE="Arial">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment code:&nbsp;
</font></b> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature 
:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date :</font></b></p>
    </font>


<font FACE="Times New Roman">
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt">&nbsp;</span></b></p>
    </font>


<font FACE="Arial">
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font size="2">MRDS&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;MAINTENANCE RECORD DATA SHEET&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;MRDS</font></b></p>
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><font size="2">TABLE 
No. (1)</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="85%" height="121">
  <tr>
    <td width="7%" align="center" dir="ltr" height="45" rowspan="2">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">No.</font></td>
    <td width="23%" align="center" dir="ltr" height="45" rowspan="2" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Item</font><font FACE="Arial" size="2">&nbsp;</font></p>
    </td>
    <td width="14%" align="center" dir="ltr" height="45" rowspan="2" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Setting
    <br>
    Value</font></td>
    <td width="8%" align="center" dir="ltr" height="45" rowspan="2" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Unit</font></td>
    <td width="30%" align="center" dir="ltr" colspan="4" valign="middle" height="26">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Record value</font></td>
    <td width="18%" align="center" dir="ltr" height="45" rowspan="2">
    <font size="2">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed">Remarks</font></td>
  </tr>
  <tr>
    <td width="15%" align="center" dir="ltr" height="19" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Before ins.</font></td>
    <td width="15%" align="center" dir="ltr" height="19" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">After
      Ins.</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="17">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">1</font></td>
    <td width="23%" align="center" dir="ltr" height="17">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font size="2">Oil pressure pump</font></td>
    <td width="14%" align="center" dir="ltr" height="17" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">350-380</font></td>
    <td width="8%" align="center" dir="ltr" height="17">
    <p style="margin-top: 0; margin-bottom: 0"><font size="2">Kpa</font></td>
    <td width="15%" align="center" dir="ltr" height="17" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"></td>
    <td width="15%" align="center" dir="ltr" height="17" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0"></td>
    <td width="18%" align="center" dir="ltr" height="17">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">2</font></td>
    <td width="23%" align="center" dir="ltr" height="18">
    <p align="left"><font size="2">Upper bearing temp.</font></td>
    <td width="14%" align="center" dir="ltr" height="18" colspan="2">
    <font size="2">50</font><font FACE="Times New Roman" size="2">&nbsp; </font>
    <font FACE="Arial" size="2">C</font></td>
    <td width="8%" align="center" dir="ltr" height="18"><font size="2">C</font></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="18%" align="center" dir="ltr" height="18"></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">3</font></td>
    <td width="23%" align="center" dir="ltr" height="18">
    <p align="left"><font size="2">Lower bearing temp.</font></td>
    <td width="14%" align="center" dir="ltr" height="18" colspan="2">
    <font size="2">50&nbsp; </font><font FACE="Arial" size="2">C</font></td>
    <td width="8%" align="center" dir="ltr" height="18">
    <font FACE="Arial" size="2">C</font></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="18%" align="center" dir="ltr" height="18"></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">4</font></td>
    <td width="23%" align="center" dir="ltr" height="18">
    <p align="left">
      <span style="font-style: normal"><font size="2">Oil tank temp.</font></span></td>
    <td width="14%" align="center" dir="ltr" height="18" colspan="2">
    <font size="2">30-40 </font><font FACE="Times New Roman" size="2">&nbsp;</font><font FACE="Arial" size="2">C</font></td>
    <td width="8%" align="center" dir="ltr" height="18">
    <font FACE="Arial" size="2">C</font></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="18%" align="center" dir="ltr" height="18"></td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="36" rowspan="2" valign="top">
    <font size="2">5</font></td>
    <td width="23%" align="center" dir="ltr" height="36" rowspan="2" valign="top">
    <p align="left">
      <span style="font-style: normal"><font size="2">Air out let temp.</font></span></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Gas</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Oil</font></td>
    <td width="8%" align="center" dir="ltr" height="36" rowspan="2">
    <font FACE="Arial" size="2">C</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Gas</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Oil</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Gas</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">Oil</font></td>
    <td width="18%" align="center" dir="ltr" height="36" rowspan="2">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">249</font></td>
    <td width="7%" align="center" dir="ltr" height="18"><font size="2">268</font></td>
    <td width="15%" align="center" dir="ltr" height="18" colspan="2"></td>
    <td width="8%" align="center" dir="ltr" height="18"></td>
    <td width="7%" align="center" dir="ltr" height="18"></td>
  </tr>
</table>
    </font>



<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>