<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>AH-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center"><img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial"><font size="2">Vertical rotary 
    regenerative air heater</font></span></b><p style="margin-top: 0; margin-bottom: 0">
    <b><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom</span></b><br>
    <b><span style="font-size: 10.0pt; font-family: Arial">The first BRNO 
    machine works</span></b></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    </b><font size="2"><b><span style="font-family: Arial">AH-002-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span></font></span></b><font size="2"><b><span style="font-family: Arial">Talkha 
    2x210 MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;<font face="Arial">&nbsp;<b><font size="2">&nbsp;APPROVED</font></b></font></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font><font FACE="Arial" SIZE="2">Minor maintenance Procedure (P1-M6)</font></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;&nbsp;24 Jun 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Jun 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="2"><br>
</font><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>


    <font FACE="Times New Roman" size="2">


    <p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8">
    <span style="font-size: 12.0pt; font-weight: normal">This document lists the 
    medium maintenance procedure P2 of vertical rotary regenerative air heater, 
    which must be, performed every 6 month base as indicated by M6 in the title 
    block.  </span></p>


<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng. Adel Mahmoud Al-maadawi, reviewed by Maintenance director eng. Saad 
Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo., accepted by maintenance 
general director: Ali Mostafa Al-lithy and approved by Eng.: Mostafa Alam Head&nbsp; 
Sector of TALKHA steam power station 2 x 210 MW.</span></p>


</blockquote>

    </font>


<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><font size="3">
    A work permit must be issued </font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span><span style="font-size: 12.0pt" dir="LTR">gas mask, 
    suitable gloves&nbsp;  etc.</span></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Isolate the circuit breaker for 
    the motor of this regenerative air heater.</span></p>
  </li>
<li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Isolate the electrical cable 
    feeding of the motor of this regenerative air heater.</span></p>
  </li>
<li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Be sure the oil pump is stopped.</span></p>
  </li>
<li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Be sure the cooling water of the 
    upper bearing is clos</span></p>
  </li>
  </ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <ul>
      <li>


    <font FACE="Times New Roman">


      <span style="font-size: 12.0pt">Complete maintenance tool set.</span></font></li>
      <li>


    <font FACE="Times New Roman">


      <span style="font-size: 12.0pt">Cleaning fluid, Feeler gauge.</span></li>
      <li><span style="font-size: 12.0pt">Suitable lifting device</span></li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
    <p ALIGN="LEFT">
</b>
    </font>


    <font FACE="Times New Roman">


    <span style="font-family: Arial; font-weight: 700">Adjustment of rotor 
sealing</span></font></p>
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">


    <font FACE="Arial">


    <b><span dir="LTR">Basic sealing adjustment in cold state</span></b></p>
    </font>


    <font FACE="Times New Roman">


    <blockquote>


    <p class="MsoBodyText2" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
    <span style="font-weight:normal">During the preparation of the regenerative 
    air heater for the first starting and after excessive repairs, the sealing 
    should be adjusted in cold state according to table 1. This basic 
    adjustment screws the assumed clearance of the sealing elements for the hot 
    operation of the heaters. The sealing is adjusted in cold state according to 
    schematic sketches with the heater shut down and the drive secured  
    disconnected from the electrical network.</span></p>
</blockquote>
<p class="MsoBodyText2" style="margin-top: 0; margin-bottom: 8"><span dir="LTR">
<b><span style="font-family: Arial">Adjustment of sector 
boards&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b></span>
<b><span style="font-family: Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b></p>
<blockquote>
<p class="MsoBodyText2" style="margin-top: 0; margin-bottom: 8">
<span style="font-weight:normal">The sector boards are adjusted in setting the 
clearances A,B,G and F according to table no. 1 and to schematic fig. no.1</span></p>
</blockquote>
</font>


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span dir="LTR"><b><span style="font-size: 12.0pt">Adjustment of axial boards</span></b></span></p>
</font>


    <font FACE="Times New Roman">


<blockquote>


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">The axial boards are basically adjusted in 
setting . The clearances C and E according to table 1 and the 
schematic figure no.2.&nbsp;&nbsp;&nbsp;&nbsp;</span></p>
</blockquote>
</font>


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt" dir="LTR">Adjustment of peripheral 
sealing and sector board</span><span style="font-size: 12.0pt"> sealing</span></b></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
</font>


    <font FACE="Times New Roman">


    <span style="font-size: 12.0pt; font-weight: normal">The peripheral 
sealing are accessible from the flue gas channels and air channels of 
regenerative air heater only . their clearances H and J/ table 1 
can be adjusted in partial bending the sealing sheets and checking them with a 
feeler gauge such adjustment may be done on a 
shut down heater.&nbsp; The same is true for the sector board sealing. For adjustment 
that sealing see the schematic figure.3 .</span></font></p>
</blockquote>


    <font FACE="Times New Roman">


<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
<span style="font-family: Arial; font-weight: 700" dir="LTR">Adjustment of 
clearance in hot state&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></p>
<ul>
  <li>
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" align="justify">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">When setting 
  the regenerative air heater into hot state you should cautiously its run and 
  function to prevent the sealing from damage or destroying and/or the rotor 
  from jamming due to thermal dilatation of its parts, which could cause a crash 
  of the drive or motor. Above all the motor ammeter and its loading should be 
  checked. For that purpose it is recommended to connect a precise and sensitive 
  checking ammeter easy to inspect from the service place. the basic current 
  consumption will be established during the cold run of the regenerative air 
  heater after adjusting the clearances to ref. table no. 1.&nbsp; The check of the basic 
  current consumption for the drive of the regeneration air heater under cold 
  run should be done twice a year at last  namely, it could be partly changed due 
  to running in the plant and to other operating influences.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 0" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The clearances 
  of the sector and axial boards will be adjusted by means of control elements as late 
  as under full operation of the heater for the optimum heater tightness to be 
  maintained, it is recommended to adjust all clearance to minimum values, to 
  such however, that prevent the boards from wearing through rubbing by the 
  rotor rotation. The preset clearance of sector board ends and the axial boards 
  can be observed visually through the door on the axial sealing branch.</span></li>
</ul>
<p class="MsoBodyText" style="text-indent: -14.2pt; margin-left: 14.2pt; margin-right: 14.2pt; margin-top: 0cm; margin-bottom: .0001pt">
<b><span style="font-family: Arial">Attention</span></b></p>
<ul>
  <li>
  <p class="MsoBodyText"><span style="font-size: 12.0pt; font-weight: normal">
  There is a danger of hot flue gas or air escape during such inspection, 
  therefor a face shield or a gas mask should be used and the hands should be 
  protected with gloves.</span></li>
</ul>
<p class="MsoBodyText">
<span style="font-size:14.0pt;font-family:Arial" dir="LTR">Instructions for 
clearance adjustment in hot state :&nbsp;&nbsp; </span></p>
<ul>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The adjust of 
  clearance of sector and axial boards under full operation  i.e. in hot state 
  of the regenerative air heater must be done so as to prevent the extraction 
  flow increase of the drive electric motor towards the value established under 
  cold run. However the clearance should be reduced to such value to secure the 
  combustion air leakage as low as possible and to secure full safety and 
  perfectness of the whole plant .</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">In case of 
  crack of the regenerative air heater - rotor deformation fire, etc. The 
  rotor dimensions may change due to uneven thermal extension to such measure 
  that it causes excessive friction between the rotor and sealing. It manifests 
  itself in excessive and unnatural sounds in the area of axial and sector 
  boards. In such cases the regenerative air heater should be shut down and 
  disconnected from the flue gas and air channels in closing the respective 
  valves, then the cause of the failure should be found out and removed.</span></li>
</ul>
<p class="MsoBodyText" align="left" style="margin-left: 7.0pt; margin-right: 7.0pt; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-weight: 700"><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></span><b><span style="font-family:Arial"><font size="2">Table 
No (1) of Clearance </font></span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="519">
  <tr>
    <td style="width: 243; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">
    Marking in drawing</span></p>
    </td>
    <td style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">A</span></td>
    <td style="width: 56; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">B</span></td>
    <td style="width: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">C</span></td>
    <td width="76">
    <p align="center">


    <font FACE="Times New Roman">


    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">E</span></font></td>
    <td style="width: 43; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">F</span></td>
    <td style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">G</span></td>
    <td style="width: 44; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">H</span></td>
    <td style="width: 45; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="25" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">J</span></td>
  </tr>
  <tr>
    <td style="width: 243; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">
    Clearance (mm)</span></p>
    </td>
    <td style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">7</span></td>
    <td style="width: 56; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">1-2</span></td>
    <td style="width: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">6</span></td>
    <td width="76">
    <p align="center">


    <font FACE="Times New Roman">


    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">3</span></font></td>
    <td style="width: 43; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">12</span></td>
    <td style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">1-2</span></td>
    <td style="width: 44; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">5</span></td>
    <td style="width: 45; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="24" dir="ltr">
    <p class="MsoBodyText" align="center" style="margin-top:0; margin-bottom:0" dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial; font-weight:700">2</span></td>
  </tr>
</table>
<p class="MsoBodyText"><span style="font-size: 14.0pt">&nbsp;</span><span style="font-weight:normal">Note</span><span style="font-size: 12.0pt; font-weight: normal">:&nbsp; Please record clearance 
measures Before and after maintenance in MRDS Table (2)
</span></p>
<p class="MsoBodyText"><span style="font-family: Arial; font-weight: 700">
Maintenance of blowing and washing device</span></p>
<p class="MsoBodyText"><span style="font-size: 12.0pt; font-weight: normal">
Following maintenance should be done on the blowing and washing devices of the 
regenerative air heater, figure (4)</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check regularly 
  if both the steam and water closing fittings are tight and if the jets of the 
  blowing and washings arms are not attacked by corrosion or clogged.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">If you find out 
  that the fittings leak, repair or exchange them immediately, because the 
  leaking steam or water are sources of corrosion damaging the rotor heating 
  elements.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The dirty or 
  corroded jets must be cleaned , the damaged and worn ones exchanged.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the 
  terminal switches limiting the swings of the blowing arms.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the 
  tightness of the blower joints and of all their motion parts.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check regularly 
  the oil state in blower gearboxes and if necessary, refill for exchange the 
  oil.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check and 
  lubricate the motion screw bearings, the motion screw and the nut regularly, do that in harmony. </span></li>
</ol>
<p class="MsoBodyText"><span style="font-family: Arial; font-weight: 700">Fire 
extinguisher equipment</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the fire 
  extinguisher pipe and prevent any leakage if found.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Check the fire 
  extinguisher jet and clean it if clogged.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Repair any part 
  if needed.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Operate the 
  system manually and to tested it .</span></li>
</ol>
<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8"><span style="font-family: Arial; font-weight: 700">
Lubrication</span></p>
<p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8"><span style="font-family: Arial; font-weight: 700" dir="LTR">In 
General</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 3">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">It is necessary 
  to lubricate all rotating parts of the regenerative air heater. It works under 
  hot operating conditions, which requires special caution in selecting suitable 
  lubricants.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 3">
  <span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">&nbsp;</span><span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The 
  maintenance worker should be entrusted with regular lubrication, being 
  responsible for checking all lubrication spots. He should have a lubrication 
  chart at disposal with lubricating instructions for the regenerative air 
  heater.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 3">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The lubrication 
  chart should include the quality of the lubricants, time interval of the 
  checks and the lubricant exchange in harmony with the lubrication chart. If 
  the lubricant of required quality is not on store, it is necessary to settle 
  on a suitable substitute lubricant with the special technical service of the 
  supplier.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 3">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">The lubricants 
  must be refilled and exchanged according to the lubrication charge may not be 
  admitted no more is desirable super charging the bearings with grease and 
  mixing various kinds or lubricants.</span></li>
</ol>
<p class="MsoBodyText" style="text-indent: -19.85pt; margin-left: 19.85pt; margin-right: 19.85pt; margin-top: 0cm; margin-bottom: .0001pt" align="left">
<span style="font-family:Arial; font-weight:700" dir="LTR">Instructions for lubricant exchange</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Before the 
  first filling or the bearings or gearboxes with a lubricating charge / grease 
  or oil / all parts and surfaces being in contact with the lubricant must be 
  cleaned orderly having cleaned the surfaces, wash them with kerosene or with 
  special flushing oil.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Don't use 
  cloth or rage releasing fibers for cleaning the bearings and sliding surfaces, 
  during the bearing assembly observe the possibly highest cleanness  leave the 
  bearings in the original packing till using them for the assembly.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
  <span style="font-size: 12.0pt; font-weight: normal" dir="LTR">Apply always 
  the lubricants of the same quality for the given lubricating spot ! if it is 
  necessary to apply some other lubricant quality to be settled with special 
  technical service of the lubricant supplier remove first all residues of 
  original lubricant , and wash the whole lubricating space orderly.&nbsp; </span>
  </li>
</ol>
  <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
  &nbsp;</font><font FACE="Arial"><p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b><u><font size="2">MRDS&nbsp;&nbsp; </font></u>
<font size="2">&nbsp;&nbsp;MAINTENANCE RECORD DATA SHEET&nbsp;&nbsp;&nbsp;&nbsp;
</font> <u><font size="2">MRDS</font></u></b></p>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b><font size="2">
For </font></b></p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><b><span style="font-family: Arial"><font size="2">Vertical 
    Rotary 
    Regenerative Air Heater (</font></span><span style="font-size: 10.0pt; font-family: Arial">Ljungstrom), 
    BRNO </span></b><br>
    &nbsp;<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b><u><font size="2">Table No. (2)</font></u></b></font><font FACE="Times New Roman"></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="605" height="363">
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td rowspan="2" style="width: 27; height: 57; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">No.</font></td>
    <td rowspan="2" style="width: 182; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Item</font></td>
    <td rowspan="2" style="width: 68; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Setting</font></p>
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Value</font></td>
    <td rowspan="2" style="width: 40; height: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Unit</font></td>
    <td colspan="2" style="width: 113; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Record value</font></td>
    <td rowspan="2" style="width: 74; height: 57; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Remarks</font></td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td style="width: 53; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">Before ins.</font></td>
    <td style="width: 45; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">After Ins.</font></td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 32; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td colspan="6" valign="middle" style="width: 537; height: 32; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
    <font face="Arial"><span dir="LTR"><u>Sealing sector boards clearance </u></span>
    </font></td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">1</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
  0%;direction:ltr;unicode-bidi:embed"><font face="Arial">Clearance (A)</font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">7</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">2</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
  0%;direction:ltr;unicode-bidi:embed"><font face="Arial">Clearance (B)</font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">1-2</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">3</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (G)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">1-2</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">4</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (F)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">12</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td colspan="6" valign="middle" style="width: 537; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
    <font face="Arial"><span dir="LTR"><u>Axial rotor sealing clearance </u></span>
    </font></td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">5</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (C)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;text-indent:3.0pt;
  direction:ltr;unicode-bidi:embed"><font face="Arial">6</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">6</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (E)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">3</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">&nbsp;</td>
    <td colspan="6" valign="middle" style="width: 537; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
    <font face="Arial"><span dir="LTR"><u>Peripheral and sector sealing clearance </u>
    </span></font></td>
  </tr>
  <tr style="page-break-inside:avoid;height:20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">7</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left; margin-top:0; margin-bottom:0">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (H)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">5</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
  </tr>
  <tr style="page-break-inside: avoid; height: 20.5pt">
    <td valign="top" style="width: 27; height: 25; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">8</font></td>
    <td valign="top" style="width: 182; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" align="left" style="text-align:left; margin-top:0; margin-bottom:0">
    <font face="Arial">
    <span style="font-size: 10.0pt; font-style: normal">Clearance (J)</span></font></td>
    <td valign="top" style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial">2</font></td>
    <td valign="top" style="width: 40; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 53; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 45; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
    <td valign="top" style="width: 74; height: 25; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">Notes:</p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">
</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">
</span><span style="font-family: Arial">&nbsp;</span></p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
</font><p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>


    <font FACE="Times New Roman">


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-1.jpg" width="658" height="749"></p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    </font>


    <font FACE="Arial" size="2">


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<b>Figure (1)</b></p>
    </font>


    <font FACE="Times New Roman">


<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="526" id="AutoNumber1" align="left">
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">1</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><span lang="en-us">Upper sector board control</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    7</span></font></td>
    <td width="162">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Swinging parts balance </span>
    </font></td>
  </tr>
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">2</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><span lang="en-us">Upper sect. board med. part</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    8</span></font></td>
    <td width="162">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Sect. board screw-down </span>
    </font></td>
  </tr>
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">3</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><span lang="en-us">Upper sector board swinging part</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    9</span></font></td>
    <td width="162">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Control draw bar</span></font></td>
  </tr>
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">4</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><span lang="en-us">Lower sector board control</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    10</span></font></td>
    <td width="162">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Draw bar nut</span></font></td>
  </tr>
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">5</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Lower sect. board med. part</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    11</span></font></td>
    <td width="162">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">Spring Draw bar nut</span></font></td>
  </tr>
  <tr>
    <td width="23" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">6</span></font></td>
    <td width="193" align="left" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span lang="en-us">Lower sect. board swinging</span></font></td>
    <td width="34" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">
    12</span></font></td>
    <td width="162">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2"><span lang="en-us">Removable cover</span></font></td>
  </tr>
</table>

<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-2.jpg" width="679" height="744"></p>


    <font FACE="Arial" size="2">


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<b>Figure (2)</b></p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="79%" id="AutoNumber2" align="left">
  <tr>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">1</td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">Axial board</font><font FACE="Arial" size="2">Draw bar nut</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">7</font></td>
    </font>


    </font>


    <font FACE="Arial" size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Axial board draw bar</font></td>
    </font>


  </tr>


    <font FACE="Times New Roman">


    <font FACE="Arial" size="2">


  <tr>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">2</td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">Axial board hangers</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">8</font></td>


    <font size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Removable cover</font></td>
    </font>


  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">3</td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">Spring board control</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">9</font></td>


    <font size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Sealing surfaces of axial board</font></td>
    </font>


  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">4</td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">Axial sealing socket</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">10</font></td>


    <font size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Locking plate</font></td>
    </font>


  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">5</td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">Spring</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">11</font></td>


    <font size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Connecting material</font></td>
    </font>


  </tr>
  <tr>
    <td width="8%" align="center" dir="ltr">


    <font FACE="Arial" size="2">


    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">6</font></td>
    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2" FACE="Arial">Draw bar nut</font></td>
    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">12</font></td>


    <font size="2">


    <td width="42%" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">Door of axial aealing </font> </td>
    </font>


  </tr>
</table>
    </font>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-3.jpg" width="679" height="744"></p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


    <font FACE="Arial" size="2">


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<b>Figure (3)</b></p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="73%" id="AutoNumber3" align="left">
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">1</td>
    <td width="41%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Rotor</font></td>
    <td width="9%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">7</font></td>
    <td width="46%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lower 
    / upper / sector board</font></td>


  </tr>
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">2</td>
    <td width="41%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Sheets of perph. sealing</font></td>
    <td width="9%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">8</font></td>
    <td width="46%" align="left" dir="ltr" height="18">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Sealing surfaces</font></td>


  </tr>
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">3</td>
    <td width="41%" align="left" dir="ltr" height="18">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Heater housing</font></td>
    <td width="9%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">9</font></td>
    <td width="46%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Serew-down 
    of sealing sheets </font> </td>


  </tr>
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">4</td>
    <td width="41%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Angle 
    of periph. sheets</font></td>
    <td width="9%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">10</font></td>
    <td width="46%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Angle 
    of sealing sheets</font></td>


  </tr>
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">5</td>
    <td width="41%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Screw-down of seal. sheets</font></td>
    <td width="9%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">11</font></td>
    <td width="46%" align="left" dir="ltr" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Lower 
    / upper / cover </font> </td>


  </tr>
  <tr>


    <td width="8%" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">6</td>
    <td width="41%" align="center" dir="ltr" height="19">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Connecting material</font></td>
    <td width="9%" align="center" dir="ltr">&nbsp;</td>
    <td width="40%" align="left" dir="ltr">&nbsp;</td>


  </tr>
</table>
    </font>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


    </font>


    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<span dir="ltr">


    <font FACE="Times New Roman">


<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/AH-003-r0-4.jpg" width="585" height="842" align="left"></font></span></p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>


    <font FACE="Times New Roman">


    <font FACE="Arial" size="2">


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">
<b>Figure (4)</b></p>

<table border="1" style="border-collapse: collapse" bordercolor="#111111" width="465" id="AutoNumber4" align="left">
  <tr>
    <td width="32" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">1</font></td>
    <td width="183" align="left" dir="ltr"><font size="2">Steam revolving joint</font></td>


    <td width="36" align="center" dir="ltr">


    <font size="2" FACE="Arial">6</font></td>


    <td width="40%" align="left" dir="ltr"><font size="2">Terminal switch</font></td>
  </tr>
  <tr>
    <td width="32" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">2</font></td>
    <td width="183" align="left" dir="ltr"><font size="2">Water revolving joint</font></td>


    <td width="36" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">7</font></td>


    <td width="40%" align="left" dir="ltr"><font size="2">Blower drive</font></td>
  </tr>
  <tr>
    <td width="32" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">3</font></td>
    <td width="183" align="left" dir="ltr"><font size="2">Distributing body</font></td>


    <td width="36" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">8</font></td>


    <td width="40%" align="left" dir="ltr"><font size="2">box</font></td>
  </tr>
  <tr>
    <td width="32" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">4</font></td>
    <td width="183" align="left" dir="ltr"><font size="2">Blower body</font></td>


    <td width="36" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">9</font></td>


    <td width="40%" align="left" dir="ltr"><font size="2">Steam blowing arm</font></td>
  </tr>
  <tr>
    <td width="32" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">5</font></td>
    <td width="183" align="left" dir="ltr"><font size="2">Blower bracket</font></td>


    <td width="36" align="center" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">10</font></td>


    <td width="40%" align="left" dir="ltr"><font size="2">Water blowing arm
    </font> </td>
  </tr>
</table>
    </font>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


<p class="MsoBodyText" align="center" dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>


    </font>


    
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>