<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=563>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr"><B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="198"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=468>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=275>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Regenerative Air 
      Heater<br>
      </font><span style="font-size: 10.0pt; font-family: Arial"> Ljungstrom</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><font size="2" face="Arial">ABB - USA</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=175><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; AH-005-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=175><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <FONT face=Arial 
      size=2><b>Ayon Moussa PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;<B>&nbsp;</B><font color="#000000"><b><font face="Arial" size="2">APPROVED</font></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=275><FONT 
      face=Arial size=1><B>Procedure:<BR></B></FONT><b>
    <font face="Arial" size="2">Major Maintenance Procedure</font></b> <B><font size="2" face="Arial">
    (P1-Y5)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=198>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 30 Aug 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=198>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp; Aug 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
Introduction</font></b></p>
<blockquote>
  <p dir="ltr" style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px" align="justify">This 
  document out lines the major maintenance procedure P1, which must performed 
  every five years as indicated by Y5 in the title block.</p>
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
  Regenerative Air Heater used for saving heat from flue gasses and use this 
  heat for heating combustion air to increase boiler efficiency</p>
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
  <span dir="ltr">The 
  first draft initiated by eng. Abdalla Mohamed Abdalla,  <span style="color:#333333">
  reviewed by<i> </i>director eng. Gamal Mahmoud Ahmed Arafa, </span>revised by EDEPC quality control eng. Samir Abd el-Gelil, 
  accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: 
  head sector of Ayoun Moussa steam power station 2x320 MW, and certified by 
  eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector.</span></p>
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0" align="justify">
  <span dir="ltr"><font style="FONT-WEIGHT: 700" face="Arial">Technical 
  Specification</font></span></p>
  <table id="AutoNumber1" style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" borderColor="#111111" cellSpacing="0" cellPadding="0" width="90%" border="1" height="474">
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="1" align="left">
      <p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
      <font face="Arial" size="2">Item</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="1" align="left">
      <p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
      <font face="Arial" size="2">Regenerative air heaters</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="1" align="left">
      <p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
      <font face="Arial" size="2">No. of regenerative air heater</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="1" align="left">
      <p style="MARGIN-TOP: 1; MARGIN-BOTTOM: 1">
      <font face="Arial" size="2">2 for each unit</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="18" align="left">
      <p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
      <font face="Arial" size="2">Regenerative air heater type</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="18" align="left">
      <p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
      <font face="Arial" size="2">Ljungstrom</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="1" align="left">
      <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
      <font size="2" face="Arial">Speed</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="1" align="left">
      <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
      <font face="Arial" size="2">1 RPM</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="18" align="left">
      <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
      <font face="Arial" size="2">Bearing type</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="18" align="left">
      <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0">
      <font face="Arial" size="2">Support &amp; Guide</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="18" align="left">
      <p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
      <font face="Arial" size="2">Manufacture</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="18" align="left">
      <p style="MARGIN-TOP: 2px; MARGIN-BOTTOM: 2px">
      <font face="Arial" size="2">ABB - USA</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17" align="left">
      <font face="Arial" size="2">Hot end layer</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17" align="left">
      <font face="Arial" size="2">42 inch</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17" align="left">
      <font face="Arial" size="2">Hot intermediate layer</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17" align="left">
      <font face="Arial" size="2">24 inch</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17" align="left">
      <font face="Arial" size="2">Cold end layer</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17" align="left">
      <font face="Arial" size="2">12 inch</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial"><b>Rotor Seal</b></font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      &nbsp;</td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">1. Radial seals</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" rowSpan="4" height="74">
      <font face="Arial" size="2">Hot and cold leaf type </font> </td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">2. Rotor post seals</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">3. Axial seals</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">4. By pass seals </font> </td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <b>
      <font face="Arial">Rotor Drive</font></b></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      &nbsp;</td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">1. Motor - TEFC</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Reliance 20 HP</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">2. Frame</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">256 - T</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">3. Speed reducer</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Philadelphia 7AP</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">4. Ratio</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">129.5/1</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">5. Coupling</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Falk</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">6. Coupling fluid</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Falk # 320HFN 10</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">7. Overrunning clutch</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Built in</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">8. Lubricator &amp; filter</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Norgren</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">9. Aux. drive</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Lngersoll-rand </font> </td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">10. Solenoid valve</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Asco</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <b>
      <font face="Arial">Aux. Drive</font></b></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="18">
      <font face="Arial" size="2">1. Aux. drive</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="18">
      <font face="Arial" size="2">10 HP</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">2. Reducer</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Falk</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">3. Coupling</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Falk</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font size="2" face="Arial">4. Speed</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">1 Rpm</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="1">
      <font face="Arial"><b>Rotor Support Bearing </b></font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="1">
      &nbsp;</td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">1. Thrust bearing</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Waukesha</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">2. Radial bearing </font> </td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">23230</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Rotor guide bearing</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">SKF - 23060</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" align="middle" width="32%" rowSpan="2" height="28">
      <p align="left">
      <font face="Arial" size="2">Lubrication</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">1. Mobil extra heavy ISO VG 150 (for support &amp; guide bearing)</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="9">
      <font face="Arial" size="2">2. Super cylinder (for rotor drive) </font> </td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" align="middle" width="32%" rowSpan="3" height="55">
      <p align="left">
      <font face="Arial" size="2">Oil capacity</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">1. Guide bearing (22.7 lit)</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">2. Support bearing (60.6 lit) </font> </td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">3. Rotor drive (99.4 lit)</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Integral Oil Circulating System</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Motor (TEFC)</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Reliance  HP</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Pump</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Roper</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Filter</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">P.T.I technologies</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Exchanger</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Ross cooler</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Thermostat</font></td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Fenwall</font></td>
    </tr>
    <tr>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="32%" height="17">
      <font face="Arial" size="2">Retractable soot blower </font> </td>
      <td style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none" width="68%" height="17">
      <font face="Arial" size="2">Diamond - USA</font></td>
    </tr>
  </table>
</blockquote>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font> </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area is requires, </font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font>
  </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Isolate the circuit breaker for the motor of 
  regenerative air heater </font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Isolate the electrical cable feeding of the motor 
  regenerative air heater</font> </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">The regenerative air heater must be isolated 
  mechanically&nbsp; by closing suction and delivery valves</font> </li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Cleaning fluid, Manual puller, Torque wrench </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Suitable lifting device, Feeler gauge </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Hammer, Dial indicator.</li>
</ul>
</font><b><font face="Arial" size="5">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">Work to be Carried 
Out</p>
</font></b><font face="Arial">
<p class="FR1" style="LINE-HEIGHT: 108%">
<span style="font-size: 14pt; color: #333333">Disassembly</span><span style="FONT-SIZE: 14pt; COLOR: #333333; LINE-HEIGHT: 108%"> of Heat 
Transfer Surface in Semi-Modular Air Preheaters</span></p>
</font><font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove rotor housing basket installation/removal door.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate the rotor to line up the basket opening in the rotor with the basket 
  installation/removal opening in the housing panel. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Unbolt reversible pulley and install on the top side of the movable platform.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Cut loose w<span style="COLOR: #007f00">e</span>lds between the rotor 
  structure (diaphragms and rotor shell) and the axial seal bars and the 
  adjustable circumferential basket seal angles.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Hook the <span style="COLOR: #007f00">&quot;</span>Tugger&quot; cable to the cold side 
  basket cover frame and pull baskets out of rotor .&nbsp; Repeat this step until all 
  baskets have been removed from the layer.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Adjust basket platform to level of next layer and repeat steps 4 and 5.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Repeat steps 4 through 6 until all heat transfer surface is removed from the 
  semi-modular rotor compartment. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate the rotor to the full sector closest to opposite of the last unloaded 
  sector and repeat steps 4 through 7. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Repeat steps 4 through 8 until all heat transfer surface has been removed from 
  the semi-modular rotor. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Unthread the <span style="COLOR: #007f00">'</span>Tugger&quot; cable through the 
  pulleys.&nbsp;Unbolt the reversible pulley and install on the bottom side of the 
  movable platform. Thread the <span style="COLOR: #007f00">&quot;</span>Tugger&quot; 
  cable through pulley's.</li>
</ol>
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="FONT-FAMILY: Arial"><font size="4">Rotor Seal Assembly, Replacement 
and Setting </font><font size="2">&nbsp;&nbsp; Fig 1, 2</font></span> </p>
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="FONT-FAMILY: Arial"><font size="4">Radial Seals</font></span> </p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: -8px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove present radial seals and holding strips. It may be necessary to burn or 
  twist bolts off to remove seals ... etc </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  When installing the new seals start at the outboard end by inserting bolts 
  along with washers in outboard and inboard bolt holes of outboard seal. The 
  bolts are to be inserted in the trailing edge of the diaphragms </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install radial seal section and secure with nuts and washers. Do not tighten 
  but what seal may be moved in or out as required for final setting </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install remaining bolts and washers in this section </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Repeat this procedure for the inboard radial seal leaf section to clear the 
  rotor post seal.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  After new seals have been installed on all diaphragms, install seal straight 
  edge assembly by bolting to support channels which have been welded, one 
  inboard and one outboard in either the gas or air side of the hot and cold 
  connecting plates </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate the rotor such that the seals of one diaphragm are at the edge of a 
  sector plate. By use of a feeler gauge set the inner and outer seals to the 
  specified clearance and tighten the nuts </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that seals are at edge of opposite sector plate. Check 
  clearance from sector plate inboard and outboard. If the variation in 
  clearance is not greater than
</font> .020&quot; (0.5 mm) no further adjustment 
  in seal setting is required </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  If the variation is greater than  0.20&quot; (0.5 mm) reset the seals to the 
  specified clearance from the sector plate having the largest clearance from 
  the diaphragm using the clearances given on seal setting chart </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that diaphragm with the seals which have been set to the 
  sector plate is located under seal straight edge. Adjust straight edge so that 
  it just contacts seal and secure </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that seals of each diaphragm are located under straight 
  edge. Adjust seal leaves so that they just contact the straight edge and 
  secure </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  After all redial seals have been set to straight edge and secured, remove 
  straight edge and store for future use </li>
</ol>
<font face="Arial" size="4">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
Axial</font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span> </p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  For access to the axial seals, remove the covers from seal access openings 
  which are located each side of the main pedestals </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove present axial seal leaves and holding strips by removing nuts which 
  secure these components </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install axial seal straight edge which is bolted to channels which have been 
  welded to the inside of the rotor housing adjacent to the axial seal plate at 
  both hot and cold end </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Set straight edge such that it is 3/16&quot; (5mm) from point of maximum horizontal 
  A run out of pin rack rail and rotor sealing angle. These points may be 
  determined and marked by rotating the rotor by a stationary pointer </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install holding strips and seal leaves and secure with nuts and washers. Do 
  not tighten but what seal leaves may be moved in or out as required for final 
  adjustment </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that axial seal is located under straight edge. Adjust seal 
  leaves so that they just contact straight edge and secure </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install holding strips and axial seal leaves on remaining diaphragms, setting 
  the seals to the straight edge </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Proceed to check and reset axial seal plates, if necessary, by rotating rotor 
  until the axial seals of one diaphragm are at edge of axial seal plate. Refer 
  to the seal setting chart by use of feeler gauge check the clearance from the 
  axial seal to the axial seal plate at both hot and cold end. If it does not 
  vary more than </font> .020&quot; ( 0.5 mm) no adjustment of the axial seal 
  plates is required </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  If the variation is greater than the  .020&quot; ( 0.5 mm) move axial seal plate 
  in or out by use of the adjusters which are located exterior of the air 
  preheater in the main pedestal to obtain the specified clearance </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that axial seal is at exit edge of axial seal plate and 
  check clearance. If the variation from specified setting is greater than  
  .020&quot; ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot 
  and cold ends </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Rotate rotor such that axial seal is at opposite axial seal plate. Follow 
  above procedure in checking the clearances and adjustment of axial seal plate, 
  if required </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Replace axial seal access covers <font face="Times New Roman"></li>
</ol>
</font><font face="Arial" size="4">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
Bypass</font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span> </p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  The bypass seals are bolted to the by-pass seal angle which is attached to the 
  connecting plate flange. These seals run from sector plate to sector plate on 
  both the gas and air side at the hot and cold ends. Access to these seals is 
  from the inside of the air preheater. To replace these seals remove the 
  present seals and holding strips. Retain the holding strips for use with the 
  new seals. It may be necessary to burn or twist bolts off to remove seals.
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  When installing the new seals make sure you have the proper width seals. When 
  installing the new seals make sure that the outer leaves stagger the inner 
  leaves such that the bend slots are not exposed. It will be necessary to trim 
  the seal leaves to fit against the axial seal plates and sector plates. It may 
  also be necessary to trim one or more </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Of the outer seal leaves to maintain bolt hole alignment. When installing the 
  new seals it is important that they be correctly positioned on the pin rack 
  and rotor sealing angle to avoid run off during operation. At the cold end, 
  the top of the seal leaves should be 1/2&quot;-1&quot;(13-19mm) from the bottom of the 
  pin rack rail. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Refer to the seal setting chart in this section of the O &amp; M manual for the 
  specified clearance between the bypass seals and sealing surfaces at both the 
  hot and cold end. <br>
  The seal leaves may have to be sprung in or out, to obtain this clearance.</li>
</ol>
</font><font face="Arial" size="4">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
Rotor Post</font><font face="Times New Roman"><span style="FONT-FAMILY: Arial"><font size="4"> 
Seals</font></span> </p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  It is seldom necessary to replace the rotor post seals. However, if the 
  occasion should arise, remove the present seals which are seal welded to the 
  diaphragms and lugs and grind off the welds&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  When installing the new seals make sure 4543 you have the correct width seal. 
  The seal for the cold end is wider than the hot end seal. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  The seals for each respective end are furnished in four 90 degree sections and 
  are notched to fit over the inboard end of the diaphragms </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  When installing the rotor post seals make sure you have 1/4&quot; (6mm) clearance 
  between the seal and the horizontal sealing surface. You should also have 
  1/16&quot; (2mm) clearance between the seal and the vertical sealing surface. The 
  seal sections are to be welded at the joints and seal welded to the lugs and 
  diaphragms only.&nbsp;</li>
</ol>
</font>
<p class="MsoNormal" style="DIRECTION: ltr; LINE-HEIGHT: 108%; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="FONT-FAMILY: Arial"><font size="4">Replacement of Rotor Support 
Bearing</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Drain oil from bearing housing.</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove bearing housing cover. (Splits to be match 
  marked.)</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Disconnect and remove thermocouple and 
  thermostat</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove oil lines from bearing housing</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove bearing housing; hold down bolts</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Raise bearing housing by use of jacking bolts 
  until load is removed from mounting pads and shims. Keep each set of pads and 
  shims together and note location from which they were removed for reinstallation</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Lower bearing housing using jacking bolts until 
  it contacts the support plate in center section.</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Install safety <span style="COLOR: #007f00">eye 
  bolt</span> (swivel type) to bearing housing </font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Slide bearing housing from underneath rotor post 
  until it is in an accessible location for removal and rep<span style="COLOR: #007f00">l</span>acement</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove bolts and retainer plate from stub shaft</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove bearing from stub shaft and runner bore. A 
  puller may be used if necessary. Use extreme care so that surface of runner 
  will not be scratched or gouged</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Clean bearing surface at end of stub shaft and 
  bore of runner</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Apply a coat of light oil to inner and outer race 
  of new bearing and install on end of stub shaft and in runner bore. Jacking 
  bolts may be used between <span style="COLOR: #007f00">O.D.</span> runner and
  <span style="COLOR: #007f00">I.D.</span> bearing housing to center runner so 
  that radial bearing will slide easily into place.</font><span style="FONT-FAMILY: Times New Roman"> 
  Install reta</span><font face="Times New Roman"><span style="COLOR: #007f00">i</span>ner 
  plate and tighten bolts evenly and <span style="COLOR: #007f00">incrementally</span> 
  to 150 <span style="COLOR: #007f00">ft/lbs. </span>(204
  <span style="COLOR: #007f00">nm)</span> torque</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Position bearing housing under rotor post</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Raise bearing housing evenly us<span style="COLOR: #007f00">i</span>ng 
  jacking bolts until runner and flange of rotor post are seated. Check with 
  feeler gauge</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Reinstall mounting pads and shims in same 
  location as they were prior to removal</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Install bearing housing hold down bolts. Do not 
  tighten</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Lower jacking bolts until bearing housing rests 
  on mounting pads</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Using a precision level on top of bearing 
  housing, check level of housing &quot;Reshim&quot; if necessary</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Tighten bearing housing hold down bolts to 660<span style="COLOR: #007f00">-</span>690 
  ft./lbs<span style="COLOR: #0000ff">.</span> (895<span style="COLOR: #007f00">-</span>935 
  nm) torque</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove blocks and lower rotor using jacks until 
  runner and rotor post flange are fully seated</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Remove jacks and reinstall static spool segments 
  removed for access to jack rotor</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Install oil suction line, oil inlet linen and 
  dipstick</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Install thermocouple and thermostat</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Fill bearing housing to proper level with new oil</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Install bearing housing cover using a sealant 
  between splits and also at area where cover bolts to <font color="#0000ff">
  trunnion</font> flange</font> </li>
</ol>
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="FONT-FAMILY: Arial"><font size="4">Replacement of Rotor Guide 
Bearing</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Block guide trunnion to prevent movement </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Drain oil from bearing housing </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  disconnect water piping to heat exchanger </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove bolts which secure bearing housing cover to bearing housing </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Using a sling and eye bolts provided for this purpose, remove bearing housing 
  cover along with the oil circulating system with internal discharge and 
  suction lines attached </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove radial bearing ring </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8&quot; (9.5 mm).
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove the pipe plug from the center of the trunnion 
  and connect a hydraulic pressure.&nbsp;&nbsp; ram having 5,000-10,000 psi (170 K/m<sup>2</sup> 
  - 340 K/m<sup>2</sup>) capacity. Using 
  hydraulic pressure, break the adapter sleeve loose.&nbsp;&nbsp; After breaking the 
  adapter sleeve loose remove the locking cap bolts and locking cap </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Using a sling along with eye bolts in the adapter sleeve remove the adapter 
  sleeve and bearing </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Remove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16&quot; (4.8 mm). 
  Hydraulic pressure may now be employed to break bearing loose from sleeve by 
  connecting pressure hose to tapped hole in end of adapter sleeve </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Once bearing has broken loose remove locknut and bearing from adapter sleeve
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Force new bearing on adapter sleeve using the locknut and simultaneously </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Position guide bearing assembly unit over trunnion 
  using sling and eye bolts in adapter sleeve </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Lower unit down on trunnion. Install locking cap 
  at top of trunnion. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Reinstall radial bearing ring </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Install housing cover and circulating system making sure that packing under 
  cover is in proper position </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Fill housing to proper level with recommended lubricant </li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<FONT face="Times New Roman">
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="87%" id="AutoNumber6">
  <tr>
    <td width="100%" align="center" dir="ltr" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/AH-005-05.jpg" width="575" height="746"></p>
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
    Figure 1</FONT></td>
  </tr>
</table>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="72%" id="AutoNumber2">
  <tr>
<FONT face="Arial">
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/AH-004-01.jpg" align="right" width="506" height="643"></td>
  </tr>
</table>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="76%" id="AutoNumber5">
  <tr>
    <td width="100%" align="center" style="border-style: none; border-width: medium">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
<img border="0" src="graphics/AH-005-01.jpg" width="518" height="551"></FONT></td>
  </tr>
  <tr>
    <td width="100%" align="center" style="border-style: none; border-width: medium">
</FONT>
<FONT face="Arial">
    <p style="margin-top: 8; margin-bottom: 0" align="left"><b><font size="5">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Support Bearing</font></b></p>
    <p style="margin-top: 8; margin-bottom: 0" align="left"><b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <span style="font-size: 11pt">REFER TO ENGINEERING DRAWING FOR DETAILED 
    DESCRIPTION</span></b></p>
    <p style="margin-top: 8; margin-bottom: 0" align="left"><b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </b><font size="4">Air Preheater</font><b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font size="2">&nbsp;OM-2224</font></b></FONT></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-top-width: 0" bordercolor="#111111" width="85%" id="AutoNumber4" height="489">
  <tr>
    <td width="100%" align="center" colspan="2" style="border-style: none; border-width: medium" height="419">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
<img border="0" src="graphics/AH-005-02.jpg" width="605" height="421"></FONT></td>
  </tr>
  <tr>
    <td width="50%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="59">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="50%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium" height="59" valign="top">
    <p style="margin-top: 0; margin-bottom: 0" align="left">
<FONT face="Verdana" size="4">
    Jack selection data and
</FONT>
    </p>
</FONT>
<FONT face="Verdana" size="4">
    <p style="margin-top: 0; margin-bottom: 0" align="left">R</FONT><FONT face="Verdana"><font size="4">ecommended 
    Jacking Procedure</font>
</FONT>
    </td>
  </tr>
  <tr>
    <td width="50%" align="justify" style="border-left-style: solid; border-left-width: 1; border-right-style: none; border-right-width: medium; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" height="5" valign="top">
    <p style="margin-right: 9; margin-top: 0; margin-bottom: 0" align="left"><u>
    <b>R</b></u></FONT><FONT face="Times New Roman"><b><font face="Arial"><u>recommended 
    Jacking Procedure</u> </font></b>
</FONT>
    </p>
    <ol>
      <li dir="ltr">
      <p style="margin-right: 9; margin-top: 0; margin-bottom: 4" dir="ltr"><b>
<FONT face="Arial" size="2">
    Unbolt and remove section from trunnion spool for access to end of rotor 
    post</FONT></b></li>
      <li dir="ltr">
      <p style="margin-right: 9; margin-top: 0; margin-bottom: 4" dir="ltr"><b>
<FONT face="Arial" size="2">
    Position jacks or rams on jack supports so that when elevated they will 
    contact the rotor post headers</FONT></b></li>
      <li dir="ltr">
      <p style="margin-right: 9; margin-top: 0; margin-bottom: 4" dir="ltr"><b>
<FONT face="Arial" size="2">
    Raise jacks or rams until they contact the rotor post headers
</FONT>
      </b></li>
    </ol>
    </td>
<FONT face="Arial" size="2">
    <td width="50%" align="justify" style="border-left-style: none; border-left-width: medium; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1" height="5" valign="top">
    <p style="margin-right: 9; margin-top: 0; margin-bottom: 0" align="left"><b>&nbsp;</b></p>
</FONT>
<FONT face="Times New Roman">
    <ol start="4">
      <li dir="ltr">
      <p style="margin-right: 9; margin-top: 0; margin-bottom: 4" dir="ltr"><b>
<FONT face="Arial" size="2">
    Determine dimension between rotor post header and jack support. Obtain 
    (four) 4* (102mm) diameter or rectangular bars of this dimension and install 
    adjacent to jacks to block the rotor. <br>
      Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with 
    removal of blocks after support bearing has been inspected or replaced.</FONT></b></li>
</FONT>
<FONT face="Arial" size="2">
      <li dir="ltr">
      <p style="margin-right: 9; margin-top: 0; margin-bottom: 4" dir="ltr"><b>Proceed with inspection or replacement of support bearing following 
    procedure noted on
    OM-2258/1 or OM-2258/1/sm. </b></li>
    </ol>
    </td>
  </tr>
</table>
</FONT>
<FONT face="Times New Roman">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </p>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
</FONT>
</FONT>

</font>
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-005-06.jpg" width="574" height="607"></p>
<p style="margin-top: 0; margin-bottom: 0" align="left">
<font face="Arial" size="4"><b>GUIDE BEARING</b> - </font><b><font face="Arial">
Semi Modular (VI)</font></b></p>

<p style="margin-top: 0; margin-bottom: 0" align="left"><b><font face="Arial">
Refer to Engineering Drawing for Detailed Description</font></b></p>

<p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" align="center"><b>
<font face="Arial" size="2">Figure 5</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>