<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=574>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr"><B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="200"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=479>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=294>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Vertical Rotary Regenerative Air Heater Ljungstrom<br>
      C-E Air Preheater
      Company USA</span></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=167><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; AH-006-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=167><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Abu Sultan</FONT></b><FONT face=Arial 
      size=2><b> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=180><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp; <B>&nbsp;</B><font color="#000000"><b><font face="Arial" size="2">&nbsp; </font></b></font>
    <b><font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=294><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection </FONT></B>&nbsp;<B><font size="2" face="Arial">(I1-M2)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=190>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;13 Sep 2004&nbsp;&nbsp; </B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=190>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp;&nbsp; Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: -10"><b><font face="Arial" size="5">
Introduction</font></b></p>
<blockquote>
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" align="justify">This 
  document lists the equipment inspection I1, which must performed every two 
  months as indicated by M2 in the title block.</p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
  <span style="layout-grid-mode: line">The Ljungstrom air heater absorbs waste heat from flue gases, then transfers this heat to incoming cold air to increase the temperature of the incoming combustion or air process.</span></p>
<font face="Times New Roman">
<p class="MsoBodyText3" dir="LTR" align="justify" style="margin-top: 0; margin-bottom: 6">
<span style="font-size:12.0pt;
font-weight:normal">The first draft initiated by eng. 
Emad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPCo. inspection &amp; quality control 
at&nbsp; eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
Abu Soltan Power Station, and certified by eng. Aly Mostafa Al 
Lethy EDEPC inspection &amp; quality control head sector.</p>

</font>

  <h5 style="margin:0; line-height: 100%">
  <span style="font-size: 12.0pt; font-family: Arial">Technical Specification</span></h5>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="90%" id="AutoNumber7" height="136">
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top:0; margin-bottom:0"><span style="layout-grid-mode: line">&nbsp; Type</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top:0; margin-bottom:0"><span style="layout-grid-mode: line">23<span lang="AR-SA" dir="RTL">&#1614;</span>&nbsp;&nbsp;-&nbsp;VIR&nbsp;-&nbsp;72<span lang="AR-SA" dir="RTL">&#1611;</span>&nbsp;&nbsp;&nbsp;&nbsp;Case<!--[if gte mso 9]> 
    III<xml>
    <o:OLEObject Type="Embed" ProgID="PBrush" ShapeID="_x0000_i1025" DrawAspect="Content" ObjectID="_1155732068">
    </o:OLEObject>
    </xml><![endif]-->&nbsp;&nbsp; Model 4APCU4  AS</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Serial No.</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">7178 </span>
    <sub>&nbsp; </sub><span style="layout-grid-mode: line">7179</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">No</span>.<sub>
    </sub><span style="layout-grid-mode: line">of</span><sub> </sub>
    <span style="layout-grid-mode: line">&nbsp;re-generative air heater for every unit</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">2</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="17">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Bearing Type 
    (Guide Bearing): </span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="17">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Radial 
    Bearing SKF # 23034KMC / C3 / W33</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="11">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 8; margin-top: 4; margin-bottom: 0">
    <span style="layout-grid-mode: line">Rotor support Bearing: </span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-left: 8">T<span style="layout-grid-mode: line">hrust 
    Bearing SKF # 29476&nbsp;spherical Roller Thrust</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for support bearing housing</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">12 Gallon.</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for guide bearing&nbsp;housing</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">3 Gallon&nbsp; 
    (3/4 Gallon ) </span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Type of gear 
    box of heater drive</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Falk 4APC&nbsp;&nbsp; 
    D.S.&nbsp;&nbsp;&nbsp;&nbsp; Ratio</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Type of 
    electric motor of gear box:</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">GE&nbsp;&nbsp;&nbsp;&nbsp; 7.5&nbsp;&nbsp; 
    HP</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="font-weight: normal">Electric Motor 
    Speed</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="font-weight: normal">1800 rpm</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Quantity of 
    lubrication for gear boxes 
    heater drive</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">3.5 Gallon</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Blower drive 
    gear box type</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Abort&nbsp; 225 DW&nbsp;&nbsp;&nbsp; 
    Ratio&nbsp; 7500 : 1</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Coupling of 
    drive rotor</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Falk T  10 - 
    Size 30T</span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Heating 
    elements</span></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><span style="layout-grid-mode: line">Hot 
    end&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</span>36<span lang="AR-SA" dir="RTL">&quot;</span> depth<span style="layout-grid-mode: line">&nbsp;
    </span></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8">Hot Intermediate&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth</td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8">Cold Intermediate&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth&nbsp;</td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8">Cold End&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth</td>
  </tr>
  </table>
</blockquote>
<p style="margin-top: -10"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
    </font>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">The regenerative air heater must be isolated 
  mechanically and electrically</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  <span style="layout-grid-mode: line">Be sure the cooling water of the upper 
  bearing is closed.</span></li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Cleaning fluid, Feeler, gauge, Hammer</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Suitable lifting device, Manual puller, Torque wrench </li>
</ul>
</font>
<b>
<font face="Arial" size="5">
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">Work to be Carried 
Out</p>
<FONT face="Times New Roman">
<h4 style="line-height: 150%">&nbsp;</h4>
<h4 style="line-height: 150%">
<font size="4">
<span style="font-family: Arial; font-weight: 400">Before 
Isolating the Air Heater Mechanically and Electrically</span></font><font size="3"><span style="font-weight: 400"> </span></font></h4>
</FONT>
</font>
</b>
<FONT face="Times New Roman">
<font face="Arial" size="5">
<b>
</b>
</font><font face="Arial">
<ol>
  <font face="Times New Roman">
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font size="5">
      <span style="layout-grid-mode: line"><font size="3">Check any abnormal 
      noise&nbsp;or&nbsp;vibration.</font></span></font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font size="5">
      <span style="layout-grid-mode: line"><font size="3">Check any air or flue 
      gases&nbsp; leakage from manholes.</font></span></font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of upper guide bearing.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of lower support&nbsp; bearing.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of drive unit.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the 
      temperature of the upper and lower bearing, temp. should be </font></span>&#8804; 50</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of drive unit for blowing equipment.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">
      auxiliary drive in service for a few minutes</font></span></li>
</font>

</ol>
</font><font face="Arial" size="5">
<b>
</b>
</font>
</FONT>
<FONT face="Times New Roman" size="5">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">After<b> </b>
</font></span><b><span style="font-family: Arial; font-weight: 400">
<font size="4">Isolating the Air Heater Mechanically and Electrically</font></span></p>
</b>
</FONT>
<font face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Vent the water cooling system for Guide 
  Bearing in the top end and clean it if needed.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check sealing clearance according to 
  table No. 1 and&nbsp; figure No. 6</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check alignment limits for coupling.</span></li>
</ol>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line"><b>
Table No.&nbsp; 1 : </b></span><b>
<span style="line-height: 135%; layout-grid-mode: line"><font face="Arial">&nbsp;</font></span><FONT face="Arial">A</FONT><span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">ir 
Heater Seal Clearance</span></b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="61" width="571">
    <tr style="page-break-inside: avoid">
      <td colspan="4" style="width: 273; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="20">
      <p class="MsoHeading8" style="line-height: normal" align="center">
      <span style="font-family: Arial">Radial Seal</span></td>
      <td colspan="4" style="width: 285; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="20">
      <p class="MsoHeading8" style="line-height: normal" align="center">
      <span style="font-family: Arial">Circumferential Seal</span></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 55; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">A</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">B</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">C</font></span></td>
      <td style="width: 67; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoHeading9" style="line-height: normal" align="center">
      <span style="font-family: Arial"><font size="2">D</font></span></td>
      <td style="width: 68; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">E</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">F</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">G</font></span></td>
      <td style="width: 66; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">H</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 34.25pt">
      <td style="width: 55; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.290</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.140</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 67; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 68; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.010</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.125</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 66; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span dir="ltr"><b>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Table No.&nbsp; 2 : </span><font face="Arial">A<span style="line-height: 150%; layout-grid-mode: line">lignment 
Limits for Coupling</span></font></b></span></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 47%; border-collapse: collapse; border: medium none; margin-left: -28.9pt" height="91">
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Lube&nbsp;&nbsp;Wt&nbsp;&nbsp;(l b)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">0.19</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="23">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Operating alignment limits (inch)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="23">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <u>
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">&lt; </font></span></u>
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">0.005</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Gap of coupling&nbsp; (inch)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">0.125</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Cover Bolt Torque&nbsp; (1b  in)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">200</font></span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4" color="#111111">Return Regenerative Air Heater into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <font color="#111111"><span style="FONT-FAMILY: Times New Roman">Operate the 
  regenerative air heater by coordination with the shift engineer.</span> </font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font color="#111111">Ensure that the
  <span style="font-family: Times New Roman">regenerative air heater </span>is 
  OK and record the readings of clearance, temp., vibration,&nbsp;... etc, and 
  compare with ref. values.</font></li>
</ol>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">
<img border="0" src="graphics/AH-006-01.jpg" width="604" height="583"></p>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><span style="font-size:10.0pt;font-family:Arial">Figure&nbsp; 
NO. 6</span></b></p>
</font>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>