<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-007-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>



<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56 dir="ltr"><B>
    <IMG border=0 
      src="../../../mpisweb/images/mpis-1.gif" width="54" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Vertical Rotary</span><font size="2" face="Arial"> Regenerative Air 
      Heater<br>
      </font>
      <span style="font-size: 10.0pt; font-family: Arial"> Ljungstrom</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      C-E Air Preheater</span><font size="2" face="Arial"> Company&nbsp; USA</font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=173><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-007-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=173><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Abu Sultan</FONT></b><FONT face=Arial 
      size=2><b> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=186><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;<font color="#000000"><b><font face="Arial" size="2"> </font></b></font>
    <b><font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Minor Maintenance Procedure</FONT></B> <B><font size="2" face="Arial">
    (P1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=185><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;13 Sep 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=185><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Sep 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">ists
</span>the minor maintenance procedure P1, which must performed on an annually 
bases as 
indicated by Y1 in the title block.</font></P>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="layout-grid-mode: line">The Ljungstrom 
air heater absorbs waste&nbsp;heat from flue gas, then transfers this heat to 
incoming cold air to increase the temperature of the incoming combustion or 
air process.</span></font></p>
<font face="Times New Roman">
<p class="MsoBodyText3" dir="LTR" align="justify" style="margin-top: 0; margin-bottom: 8">
<span style="font-size:12.0pt;
font-weight:normal">The first draft is initiated by </span>
<span style="font-size: 12.0pt; font-weight: normal">eng.</span><span style="font-size:12.0pt;font-weight:normal"> 
Emad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by </span>
<span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
<span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
at&nbsp; eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>Abu Soltan Power Station, and certified by eng. Aly Mostafa Al 
Lethy EDEPC inspection &amp; quality control head sector.</p>

</font>

<h5 style="line-height: normal">
<span style="font-family: Arial"><font size="2">Technical Specification of 
the Vertical Rotary Regenerative Air Heater Ljungstrom</font></span></h5>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="90%" id="AutoNumber1" height="136">
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Type</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">23<span lang="AR-SA" dir="RTL">&#1614;</span>&nbsp;&nbsp;-&nbsp;VIR&nbsp;-&nbsp;72<span lang="AR-SA" dir="RTL">&#1611;</span>&nbsp;&nbsp;&nbsp;&nbsp;Case<!--[if gte mso 9]> 
    III<xml>
    <o:OLEObject Type="Embed" ProgID="PBrush" ShapeID="_x0000_i1025" DrawAspect="Content" ObjectID="_1155732068">
    </o:OLEObject>
    </xml><![endif]-->&nbsp;&nbsp; Model 4APCU4  AS</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Serial No.</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">7178 </span>
    <sub>&nbsp; </sub><span style="layout-grid-mode: line">7179</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">No</span><sub>.
    </sub><span style="layout-grid-mode: line">of</span><sub> </sub>
    <span style="layout-grid-mode: line">&nbsp;regenerative air heater for every unit</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="17">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Bearing Type 
    (Guide Bearing): </span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="17">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Radial 
    Bearing SKF # 23034KMC / C3 / W33</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="11">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 8; margin-top: 4; margin-bottom: 0">
    <font face="Arial" size="2">
    <span style="layout-grid-mode: line">Rotor support Bearing: </span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-left: 8"><font face="Arial" size="2">T<span style="layout-grid-mode: line">hrust 
    Bearing SKF # 29476&nbsp;spherical Roller Thrust</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for support Bearing Housing</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">12 Gallon.</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for Guide Bearing&nbsp; Housing</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">3 Gallon&nbsp; 
    (3/4 Gallon ) </span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Type of gear 
    box of heater drive</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 4APC&nbsp;&nbsp; 
    D.S.&nbsp;&nbsp;&nbsp;&nbsp; Ratio</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Type of 
    electric Motor of gear box:</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">GE&nbsp;&nbsp;&nbsp;&nbsp; 7.5&nbsp;&nbsp; 
    HP</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="font-weight: normal">Electric Motor 
    Speed</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="font-weight: normal">1800 rpm</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Quantity of 
    lubrication for gear box</span><sub></sub><span style="layout-grid-mode: line">s 
    heater drive</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">3.5 Gallon</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Blower drive 
    gear box Type</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Abort&nbsp; 225 DW&nbsp;&nbsp;&nbsp; 
    Ratio&nbsp; 7500 : 1</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Coupling of 
    drive rotor</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Falk T  10 - 
    Size 30T</span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Heating 
    Elements</span></font></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2"><span style="layout-grid-mode: line">Hot 
    end&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;</span>36<span lang="AR-SA" dir="RTL">&quot;</span> depth<span style="layout-grid-mode: line">&nbsp;
    </span></font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"><font face="Arial" size="2">Hot Intermediate&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth</font></td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8">Cold Intermediate&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth&nbsp;</td>
  </tr>
  <tr>
    <td width="49%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8"></td>
    <td width="51%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-left: 8">Cold End&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;12<span lang="AR-SA" dir="RTL">&quot;</span> 
    depth</td>
  </tr>
  </table>
</blockquote>
<P style="margin-top: -12; margin-bottom: -9"><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
    </font>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">The regenerative air heater must be isolated 
  mechanically and electrically</font></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  <span style="layout-grid-mode: line">Be sure the cooling water of the upper 
  bearing is closed.</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul>
  <FONT face="Times New Roman">
</ul>
<ul>
<font face="Arial">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Cleaning fluid, Feeler, gauge, Hammer</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  Suitable lifting device, Manual puller, Torque wrench </li>
</font>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<FONT face="Times New Roman">
<h4 style="line-height: 150%">&nbsp;</h4>
<h4 style="line-height: 150%">
<font size="4">
<span style="font-family: Arial; font-weight: 400">Before 
Isolating the Air Heater Mechanically and Electrically </span></font></h4>
<ol>
  <li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Check any abnormal 
      noise&nbsp;or&nbsp;vibration.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Check any air or flue 
      gases&nbsp; leakage from manholes.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of upper guide bearing.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of Lower support&nbsp;bearing.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of drive unit.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the 
      temperature of the upper and lower bearing should be </font></span><span style="font-weight: normal">&#8804; 50
<sup>o</sup>C</span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">the oil 
      level of drive unit for blowing equipment.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line">
      <font size="3" face="Times New Roman">Check </font><font size="3">
      auxiliary drive in service for a few minutes.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Check pressure after 
      and before blowing&nbsp;orifice plate.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Cheek leakage steam 
      from the steam admission valves and&nbsp;&nbsp; blowing equipment.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Cheek any&nbsp; leakage oil 
      from drive unit of air heater.</font></span></li>
<li dir="ltr">
<p style="margin-top:0; margin-bottom:8" align="left" dir="ltr">
      <span style="layout-grid-mode: line"><font size="3">Cheek any leakage oil 
      from upper and lower bearing</font></span></li>
</ol>
<h4 dir="ltr" align="left">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
<span style="font-weight: 400">After</span>
</font></span><span style="font-family: Arial; font-weight: 400"><font size="4">
Isolating the Air Heater Mechanically and Electrically</font></span></h4>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Washing air preheater 
  at the hot end to cleaning it in out age of the unit until the (PH) of drain 
  water equal Washing water PH = 8&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Vent the water cooling 
  system for Guide Bearing in the top end and clean it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Check sealing 
  clearance according to Table No.( 1 ) and figure No. ( </span>
  <span style="font-size: 11.5pt">3 </span><span style="font-size: 11.5pt; layout-grid-mode: line">
  , 4, 5)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  upper guide bearing, figure 1</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  Lower support bearing, figure 1.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  drive unit for air heater figure 9.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the oil of 
  drive unit for blowing equipment, figure 6</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for main motor and coupling air motor, figure 9.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for motor and reducer speed of blowing device, figure 6</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.0pt; layout-grid-mode: line">Change the Lubrication 
  of coupling for reducer speed and mechanism of blowing device, </span>
  <span style="font-size: 11.5pt; layout-grid-mode: line">figure </span>
  <span style="font-size: 11.0pt; layout-grid-mode: line">6.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between air motor and reducer speed of drive unit table (2)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between main motor and reducer speed of drive unit table (2).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between the motor and reducer speed of blowing device figure (6)&nbsp;
  </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Check coupling 
  alignment between reducer speed and mechanism of blowing device figure (6)&nbsp;
  </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cleaning air filters 
  of air supply once a gear figure (10) or if it required  check the level of oil 
  fog lubricators and increase it if required for air line to air motor</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the rotor pin 
  gear and meshing between the pinion gear and rotor pin and check pinion air 
  seal, figure (8)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the nozzle and 
  cleaning it and tight jets of blowing arms, figure (6)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek and lubricate 
  the mechanism of blowing device, figure </span>
  <span style="font-size: 10.5pt; layout-grid-mode: line">(8)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek and lubricate 
  reducer speed of drive unit, figure (8)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the fire exiting 
  washer pipe and prevent any leakage if found</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Repair any part if 
  need</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Operate the Washing 
  device and fire fighting system manually by air motor to tested it</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the air motor 
  drive and meantance it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 11.5pt; layout-grid-mode: line">Cheek the cold end and 
  intermediate and replacement the bad condition basket figure (2).</span></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4" color="#111111">Return Regenerative Air Heater into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <font color="#111111"><span style="FONT-FAMILY: Times New Roman">Operate the 
  regenerative air heater by coordination with the shift engineer.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font color="#111111">Ensure that the
  <span style="font-family: Times New Roman">regenerative air heater </span>is 
  OK and record the readings of clearance, temp., vibration,&nbsp;... etc, and 
  compare with ref. values.</font></li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line"><b>
Table No.&nbsp; 1 : </b></span>
</FONT>
<b><span style="line-height: 135%; layout-grid-mode: line"><font face="Arial">&nbsp;</font></span><FONT face="Arial">A</FONT></b><FONT face="Times New Roman"><b><span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">ir 
Heater Seal Clearance</span></b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="61" width="571">
    <tr style="page-break-inside: avoid">
      <td colspan="4" style="width: 273; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="20">
      <p class="MsoHeading8" style="line-height: normal" align="center">
      <span style="font-family: Arial">Radial Seal</span></td>
      <td colspan="4" style="width: 285; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="20">
      <p class="MsoHeading8" style="line-height: normal" align="center">
      <span style="font-family: Arial">Circumferential Seal</span></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 55; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">A</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">B</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">C</font></span></td>
      <td style="width: 67; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoHeading9" style="line-height: normal" align="center">
      <span style="font-family: Arial"><font size="2">D</font></span></td>
      <td style="width: 68; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">E</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">F</font></span></td>
      <td style="width: 62; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">G</font></span></td>
      <td style="width: 66; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="10">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">H</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 34.25pt">
      <td style="width: 55; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.290</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.140</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 67; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.00</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 68; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.010</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      0.125</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 62; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
      <td style="width: 66; height: 27; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial; layout-grid-mode: line"><font size="2">
      1.5</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span dir="ltr"><b>
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Table No.&nbsp; 2 : </span></b></span>
</FONT>
<span dir="ltr"><b><font face="Arial">A<span style="line-height: 150%; layout-grid-mode: line">lignment 
Limits for Coupling</span></font></b></span><FONT face="Times New Roman"></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 47%; border-collapse: collapse; border: medium none; margin-left: -28.9pt">
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Lube&nbsp;&nbsp;Wt&nbsp;&nbsp;(l b)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">0.19</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Operating alignment limits (inch)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <u>
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">&lt; </font></span></u>
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">0.005</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Gap of coupling&nbsp; (inch)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
      <font size="2">0.125</font><span lang="AR-SA" dir="RTL"><font size="2">&quot;</font></span></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 69%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">Cover Bolt Torque&nbsp; (1b  in)</font></span></td>
      <td valign="top" style="width: 30%; border-left-color: #000000; border-right-style: solid; border-right-color: windowtext; border-top-color: #000000; border-bottom-style: solid; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">200</font></span></td>
    </tr>
  </table>
</div>
</FONT>
<FONT face="Arial" size="4">
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-01.jpg" width="604" height="498"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
</FONT>
<FONT face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 1</span></b></p>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-02.jpg" width="480" height="692"></p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<FONT face="Arial" size="2">
<span dir="ltr"><b><span style="line-height: 150%; layout-grid-mode: line">
Figure No. 2</span></b></span></p>
</FONT>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-03.jpg" width="604" height="583"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><FONT face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure No. </span>3</b></p>
</FONT>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-05.JPG" width="649" height="222"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">&nbsp;&nbsp;</span><FONT face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure 
No. </span>4</b></p>
</FONT>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span style="layout-grid-mode: line">&nbsp;</span><img border="0" src="graphics/AH-007-06.jpg" width="435" height="375"></p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<FONT face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 5</span></b></p>
</FONT>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><br clear="ALL">
<img border="0" src="graphics/AH-007-07.jpg" width="553" height="548"></p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
<span dir="ltr">
<FONT face="Arial" size="2">
<b><span style="line-height: 150%; layout-grid-mode: line">Figure No. 6</span></b></FONT></span></p>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">&nbsp;</span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-08.jpg" width="535" height="375"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><FONT face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure No.</span> 
7</b></p>
</FONT>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">&nbsp;&nbsp;</span></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/AH-007-09.jpg" width="511" height="354"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><FONT face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure No.</span>&nbsp;8</b></p>
</FONT>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><img border="0" src="graphics/AH-007-12.jpg" width="604" height="342"></p>
</FONT>

<FONT face="Arial">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="96%" id="AutoNumber2" height="1">
  <tr>
    <td width="5%" align="center" dir="ltr" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">Part</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">No.</font></td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="18%" align="center" dir="ltr" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    Description</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="4%" align="center" dir="ltr" height="1">
<FONT face="Arial">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">Part</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">No.</font></FONT></td>
    <td width="21%" align="center" dir="ltr" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    Description</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1">
<FONT face="Arial">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">Part</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">No.</font></FONT></td>
    <td width="20%" align="center" dir="ltr" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    Description</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1">
<FONT face="Arial">
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">Part</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 9pt">No.</font></FONT></td>
    <td width="24%" dir="ltr" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    Description</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    1</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Housing</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    15</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Aux. H.S. Shaft ext.</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    34</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing ND 43306t</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    43</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Oil Seal</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    2</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing Cage</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    16</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Piston &amp; Shaft</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    35</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing ND 43304</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    44</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Oil Filling Plug</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    3</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Change Gear Cover</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    19</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Gear</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    36</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing H-A 5305 TS</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    45</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Grease Fitting</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    4</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Fan</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    20</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bevel Piston &amp; Shaft</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    37</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing ND 45309 - W</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    46</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Electric Motor Bracket</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    5</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Cover</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    21</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bevel Gear</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    38</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing (4APH) ND 41311</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    47</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Coupling</FONT></td>
</FONT>

  </tr>
  <tr>
<FONT face="Arial" style="font-size: 9pt">
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    6</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bushing</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    22</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Gear</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1"></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<FONT face="Arial" style="font-size: 9pt">
    (4APC) MRC 312MG</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    48</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Air Motor Bracket</FONT></td>
</FONT>

  </tr>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    7</FONT></td>
    <td width="18%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    H.S. Retainer</FONT></td>
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    23</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Piston</FONT></td>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    39</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing (4APH) H-U 1311TS</FONT></td>
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    49</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="24%" dir="ltr" align="left" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Coupling</FONT></td>
  </tr>
<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    8</FONT></td>
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    L.S. Retainer</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    24</FONT></td>
<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Gear</FONT></td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
    </td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<FONT face="Arial" style="font-size: 9pt">
    (4APC) H-U 1312TS</FONT></td>
</FONT>

</FONT>

    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    50</FONT></td>
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing Spacer</FONT></td>

  </tr>
  <tr>
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    9</FONT></td>
</FONT>

</FONT>

    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Keeper Plate</FONT></td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    25</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Helical Piston</FONT></td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    40</FONT></td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing (4APH) ND 7216</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    51</FONT></td>
</FONT>

<FONT face="Times New Roman">
<FONT face="Arial" style="font-size: 9pt">
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Oil Trough</FONT></td>
</FONT>

  </tr>
<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    10</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="18%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">

<FONT face="Arial" style="font-size: 9pt">
    Thrust Plate</FONT></td>
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    27</FONT></td>
    <td width="21%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1"><FONT face="Arial" style="font-size: 9pt">
    L.S. 
    Shaft </FONT>

    </td>
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    &nbsp;</td>

<FONT face="Times New Roman">
<FONT face="Times New Roman" style="font-size: 9pt">
<FONT face="Arial" style="font-size: 9pt">
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<FONT face="Arial" style="font-size: 9pt">
    (4APC) </FONT>
<FONT face="Arial" style="font-size: 9pt">
    ND 7216</FONT></td>
</FONT>

</FONT>

</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt" size="2">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
&nbsp;</td>
</FONT>

<FONT face="Times New Roman">
    <td width="24%" dir="ltr" align="left" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    (Used&nbsp; with part No. 14)</FONT></td>
  </tr>
<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    11</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="18%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">

<FONT face="Arial" style="font-size: 9pt">
    Thrust Plate</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    28</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Counter Shaft
</FONT>

    </td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    </td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
<FONT face="Arial" style="font-size: 9pt">
    &nbsp;Bearing L.S. shaft ext. upward</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    52</FONT></td>
</FONT>

</FONT>

<FONT face="Times New Roman">
<FONT face="Arial" style="font-size: 9pt">
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    &nbsp;Collar</FONT></td>
</FONT>

  </tr>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    12</FONT></td>
    <td width="18%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">

<FONT face="Arial" style="font-size: 9pt">
    Bearing Clamp</FONT></td>
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    29</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Counter Shaft
</FONT>

    </td>
<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    </td>
    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
<FONT face="Arial" style="font-size: 9pt">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 4APH, 4APC ND 7218</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    53</FONT></td>
</FONT>

<FONT face="Times New Roman">
<FONT face="Arial" style="font-size: 9pt">
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial" style="font-size: 9pt">
    &nbsp;Umbrella</FONT></td>
</FONT>

  </tr>
<FONT face="Arial" style="font-size: 9pt">
  <tr>
    <td width="5%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    14</FONT></td>
</FONT>

</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="18%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Over Running 
    Clutch</FONT></td>

<FONT face="Arial">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    30</FONT></td>
</FONT>

</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing MRC 206-SZGG</FONT></td>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    41</FONT></td>
</FONT>

<FONT face="Times New Roman" style="font-size: 9pt">
    <td width="20%" align="left" dir="ltr" height="19" valign="middle">
<FONT face="Arial" style="font-size: 9pt">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
    Bearing H-A 1220 TS</FONT></td>
</FONT>

<FONT face="Arial" size="2">

<FONT face="Arial" style="font-size: 9pt">
<FONT face="Arial" style="font-size: 9pt">

    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    54</FONT></td>
</FONT>

</FONT>

    <td width="24%" dir="ltr" align="left" height="19" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Arial">
    &nbsp;</FONT><FONT face="Arial" style="font-size: 9pt">End Cover</FONT></td>
  </tr>
</FONT>

<FONT face="Times New Roman">
  <tr>
    <td width="5%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">&nbsp;</td>
    <td width="18%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">&nbsp;</td>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="19" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    31</FONT></td>
</FONT>

<FONT face="Times New Roman">
    <td width="21%" align="left" dir="ltr" height="19" valign="middle">
    <p style="margin-left: 6; margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    Bearing H-A 1206 TS</FONT></td>
</FONT>

<FONT face="Arial" style="font-size: 9pt">
<FONT face="Arial" style="font-size: 9pt">

    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    42</FONT></td>
</FONT>

    <td width="24%" align="left" dir="ltr" height="1" valign="middle">
    &nbsp;<FONT face="Arial" style="font-size: 9pt">
    Oil Seal</FONT></td>
</FONT>

<FONT face="Arial" style="font-size: 9pt" size="2">

<FONT face="Arial" style="font-size: 9pt">
    <td width="4%" align="center" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1">
<FONT face="Arial" style="font-size: 9pt">
    55</FONT></td>
</FONT>

</FONT>

<FONT face="Times New Roman">
<FONT face="Arial" style="font-size: 9pt">
    <td width="25%" align="left" dir="ltr" height="1" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0">

<FONT face="Arial" style="font-size: 9pt">
    &nbsp;Oil Seal</FONT></td>
</FONT>

  </tr>
</table>
</FONT>

<FONT face="Arial" size="2">
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<b>&nbsp;</b><FONT face="Arial" size="2"><b><span style="line-height: 150%; layout-grid-mode: line">Figure 
No. 9</span></b></FONT></p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
</FONT>

<FONT face="Times New Roman">
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span style="layout-grid-mode: line">&nbsp;</span><img border="0" src="graphics/AH-007-11.jpg" width="454" height="399"></p>
<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed">
<span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">&nbsp;</span><FONT face="Arial" size="2"><span dir="ltr"><b><span style="line-height: 150%; layout-grid-mode: line">Figure 
No. 10 </span></b></span>
</FONT>
</p>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
</FONT>

</BODY></HTML>