<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-014-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="197"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=472>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Regenerative Air Preheater 
       
      </font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">Vertical Inverted <br>
      BHEL - India</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-014-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; Al_<span lang="en-us">Aresh</span></SPAN></B><span lang="en-us"><b><font face="Arial" size="2"> 
    PS</font></b></span></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1 - M1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 29 June 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">This 
document outlines the equipment inspection I1, which must be performed on a 
monthly bases as 
indicated by M1 in the  title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated and tested by eng. Gamal Elsyed 
Osily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by 
eng. Mohamed Abdel Khaffar: general manager of Al-Arish power station.</font></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control's general director and supervisor of inspection &amp; quality 
control head sector&nbsp; </font></P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Technical Data</font></b></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="82%" id="AutoNumber9" height="212">
  <tr>
    <td width="7%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">No.</font></td>
    <td width="59%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Type</font></td>
    <td width="34%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Vertical rotary</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Number and diameter</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">One, per boiler - 5.174 
    m</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Speed</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.13 
    RPM</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Depth</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">185.5 
    cm</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4.</font></td>
    <td width="59%" height="18">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Heating surface</font></td>
    <td width="34%" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6291 
    m<sup>2</sup></font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Hot end height  and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10.05 
    m,
    ASTM - A620</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Intermediate section height in m and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.05
    ASTM - A588</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Cold end height  and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.305
    m Enameled, ASTM A424</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Bearing cooling water flow  </font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.5 Liter / sec</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Weight</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">81500 
    kg</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  A work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category </li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence with caution mark surrounding the work area is required.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Complete maintenance tools set</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, feeler gauge</p>
  </li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<FONT face="Times New Roman">
<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the oil level of the:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Main drive gear reducer<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Guide bearing<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Support baring </P>
  </li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check oil leakage:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Around bearing oil drain plugs, instrument 
  connection etc...<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * In oil piping<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Around main drive gear reducer drain plugs, 
  dipstick connection ... etc</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check mounting and attachment bolts in drive unit, bearing, etc ... are 
  not loose</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Be sure there is no cooling water leakage in oil of bearing</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Be sure there is no abnormal noise or vibration</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Be sure there is no air or flue gases leakage from manholes</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check the state of heating insulation around the air pre heater</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check clearance and compare from seal clearance chart fig (1)</li>
</ol>
<p align="center"><img border="0" src="graphics/AH-015-05.jpg" width="461" height="587"></p>
</FONT>
<FONT face="Arial" size="2">
<p align="center"><b>Figure (1) Seal Clearance Chart</b></p>
</FONT>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>