<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-015-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=570>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Regenerative Air Preheater 
      <br>
      Vertical Inverted <br>
      BHEL - India</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-015-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; Al_<span lang="en-us">Aresh</span></SPAN></B><span lang="en-us"><b><font face="Arial" size="2"> 
    PS</font></b></span></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=186>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I2 - Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>29 June 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">This 
document outlines the equipment inspection I1 required for vertical 
rotary regenerative air pre heater, which must be performed on an annually bases as 
indicated by Y1 in the  title block</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">The first draft initiated and tested by eng. Gamal Elsyed 
Osily , reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by 
eng. Mohamed Abdel Ghaffar: general manager of Al-Arish power station.</font></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font face="Times New Roman">This 
document accepted by eng. Samir Abd El Gilil EDEPC inspection &amp; quality control 
general director, MPIS coordinator and 
certified by accountant Mahmoud Soliman EDEPC admin &amp; financial inspection &amp; 
quality control general director and supervisor of inspection &amp; quality control head sector&nbsp; </font></P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">Technical Data</font></b></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="82%" id="AutoNumber11" height="215">
  <tr>
    <td width="7%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">No.</font></td>
    <td width="59%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Type</font></td>
    <td width="34%" align="center" height="25">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Vertical rotary</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Number and diameter</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1m, per boiler - 5.174
    </font> </td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Speed</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2.13 
    RPM</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Depth</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">185.5 
    cm</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4.</font></td>
    <td width="59%" height="21">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Heating surface</font></td>
    <td width="34%" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6291 
    m<sup>2</sup></font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Hot end height  and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10.05 
    m,
    ASTM - A620</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Intermediate section height  and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.05 
    m,
    ASTM - A588</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Cold end height and material specification</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.305 
    m
    Enameled, ASTM A424</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Bearing cooling water flow</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">0.5 Liter / sec</font></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9.</font></td>
    <td width="59%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Weight</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">81500 
    kg</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  A work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Use safety fence with caution mark surrounding the work area</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Wear safety helmet - shoes - gloves ... etc</li>
</ul>
  <P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Complete maintenance tools set</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Cleaning fluid, feeler gauge</p>
  </li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B><FONT face="Times New Roman">
<ol>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Clean up first the entire heater</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine the condition of heating element replace if necessary</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Repeat half yearly inspection</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Replace gland packing</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine trunnion bolts </li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine rotor post to diaphragm weld</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Open pinion cover. Examine pinion and pin rack for wear and proper 
  engagement </li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Pack all electric motor bearing with first grease</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine the condition of gears and pinions and bearings</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Lubricate all coupling</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine oil line for cracks damage</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine cleaning device gear boxes</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check steam blowing nozzle</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check water washing nozzle</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Examine the cold end basket if corrosion has damaged the cold end baskets</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check the seal clearance</li>
</ol>
</FONT>
<p><font face="Arial" size="4">Guide Bearing (fig 1)</font></p>
<FONT face="Times New Roman">
<ol>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Open the cover and check whether locking plat bolts</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Drain the oil and inspection the roller from the top</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Ensure cooling water supply in order </li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Support bearing during annual overhaul</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Check up the level of the support bearing using a motor level of 0.02 
  mm/meter</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Drain oil and inspect the roller using light</li>
</ol>
</FONT>
<p><font size="4" face="Arial">Drive unit maintenance during overhaul (fig 4)</font></p>
<FONT face="Times New Roman">
<ol>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Disconnect all electrical supplies</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove holding dower bolts from auxiliary motor</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Disconnect auxiliary motor coupling and remove it</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove pinion cover</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove holding down bolts from main motor</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Disconnect main motor coupling remove the motor</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove holding down bolts from gear box</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Slide the gear box on to a temporary stand with the help</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Support the pinion temporary using wooden block between pinion bolton and 
  gear reducer</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove the taper lock bush and remove the power</li>
</ol>
</FONT>
<p>&nbsp;</p>
<p><font size="4" face="Arial">Element replacement (fig 3)</font></p>
<FONT face="Times New Roman">
<ol>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove basket from removal door</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove basket end plate from one section of the rotor</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Remove the cold end baskets one by one by pulling</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Load new set of baskets in the same sector</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">Continue this procedure until finish</li>
</ol>
</FONT>
<P align=left><font size="4" face="Arial">Removal and replacement of hot end 
baskets (fig 2)</font></P>

<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the access door in the duct work</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove the redial seals</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove the hot end baskets from one sector though the access door </P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Replace with new baskets depending upon the condition of the 
elements </P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Continue this precedure until finished&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </P>

  </li>
</ol>
<P align=left><font size="4" face="Arial">Seal replacement and setting (fig 
5)</font></P>

<ol>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Fix aluminum finger tabs at in board and out board of a diaphragm</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Move this diaphragm plate under the sealing surface and adjust the 
finger tab to the required seal clearance</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Set the channel type straight edge (redial) at a convenient 
location</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Move the finger tabs under the straight edge and set the straight 
edge to sit over the tabs firmly clamp the straight edge</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Set one radial seal assembly butting the seal leaves with the 
straight edge. move the seal under the same edge of the sealing surface and 
confirm the correctness of the straight edge setting </P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Then proceed with the installation of the rest of the radial seals</P>

  </li>
  <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Install outboard radial seal tabs as per radial seal assembly 
drawing excess metal is to be trimmed off to obtain clearance shown and required</P>

  </li>
</ol>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-015-01.jpg" width="381" height="431"></P>

<P align=center style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (1) Guide bearing Assy.</font></b></P>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-015-02.jpg" width="394" height="451"></P>

<P align=center style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (2) Suggested Handling 
Arrangement of Heating Element Basket</font></b></P>

<P align=left style="margin-bottom: 0">V and V1 heators : slings made with a multiple arrangement of flat 
plate, fork type hooks split to interlock over the holding bars and under the 
bracing bars, have been found to be most suitable for balance and safa handing 
of the baskets for V and V1 heaters </P>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-015-03.jpg" width="428" height="485"></P>

<P align=center style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (3)&nbsp; Heating Element 
Basket</font></b></P>

<P align=left><font face="Times New Roman">Extra Care you take during erection 
will ensure trouble free operation</font></P>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-015-04.jpg" width="381" height="331"></P>

<P align=center style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Figure (4)&nbsp; Rotor Drive 
Assembly</font></b></P>

<div align="center">
  <center>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="54%" id="AutoNumber10" height="97">
    <tr>
      <td width="7%" align="center" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1.</font></td>
      <td width="40%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Pin rack</font></td>
      <td width="8%" align="center" height="19">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">6.</font></td>
      <td width="45%" height="19">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Support bracket</font></td>
    </tr>
    <tr>
      <td width="7%" align="center" height="19"><font face="Arial" size="2">2.</font></td>
      <td width="40%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">Rotor housing</font></td>
      <td width="8%" align="center" height="19"><font face="Arial" size="2">7.</font></td>
      <td width="45%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">Auxiliary drive</font></td>
    </tr>
    <tr>
      <td width="7%" align="center" height="19"><font face="Arial" size="2">3.</font></td>
      <td width="40%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">Drive motor</font></td>
      <td width="8%" align="center" height="19"><font face="Arial" size="2">8.</font></td>
      <td width="45%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">Pinion</font></td>
    </tr>
    <tr>
      <td width="7%" align="center" height="19"><font face="Arial" size="2">4.</font></td>
      <td width="40%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">High speed coupling</font></td>
      <td width="8%" align="center" height="19"><font face="Arial" size="2">9.</font></td>
      <td width="45%" height="19">
      <p style="margin-left: 6"><font face="Arial" size="2">Pinion cover</font></td>
    </tr>
    <tr>
      <td width="7%" align="center" height="17"><font face="Arial" size="2">5.</font></td>
      <td width="40%" height="17">
      <p style="margin-left: 6"><font face="Arial" size="2">Speed reducer</font></td>
      <td width="8%" align="center" height="17"><font face="Arial" size="2">10.</font></td>
      <td width="45%" height="17">
      <p style="margin-left: 6"><font face="Arial" size="2">Inspection opening</font></td>
    </tr>
</table>

  </center>
</div>

<P align=center><img border="0" src="graphics/AH-015-05.jpg" width="461" height="587"></P>

<P align=center><b><font face="Arial" size="2">Figure (5)&nbsp; Seal Clearance 
Chart</font></b></P>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>