<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>AH-016-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=547 border=1 align="left">
  <TR>
    <TD vAlign=middle width=61 height=1 rowSpan=6 dir="ltr">
    <p align="center" dir="ltr">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="214"></b></TD>
    <TD vAlign=top width=1081 colSpan=2 height=1 dir="ltr">
      <TABLE width="480" border=0 height="33" dir="ltr">
        <TBODY>
        <TR>
          <TD width="213" height="29" dir="ltr"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="257" height="29" dir="ltr">
          <p dir="ltr"><B>
          <font face="Arial" size="5"><X1>Technical Procedure</X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=669 height=72 rowSpan=3 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B></FONT></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left">
  <span
  style='font-family:Arial; font-weight:700'><font size="2">Air Pre-Heater</font></span><o:p></o:p><font size="2"><span style="font-family: Arial; font-weight: 700">, 
  Size/29/2000</span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left">
  <font size="2"><span style='font-family:Arial; font-weight:700'>Vertical
  Inverted <span class="SpellE">Rotative</span> <span class="SpellE">Ljungstrom</span></span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left">
  <font size="2"><span style='font-family:Arial; font-weight:700'> <span class="SpellE">
  Size 29/2000<br>
  </span></span></font>
  <span style='font-family:Arial; font-weight:700'><font size="2">Ansaldo -
  </font> <span
  class=SpellE><font size="2">Dbgv</font></span></span><o:p></o:p></p>
    </TD>
    <TD vAlign=top width=394 height=4 dir="ltr">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Document No.:</FONT><B>
    <font face="Arial" size="2">&nbsp; AH-016-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=394 height=1 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><font face="Arial"><b><span dir=LTR><font size="2">&nbsp;Shobra El-Khima PS</font></span></b></font></TD></TR>
  <TR>
    <td WIDTH="391" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>&nbsp;&nbsp; </b></font>
    <b>
    <font face="Arial" size="2">&nbsp;APPROVED</font></b></td>
  </TR>
  <TR>
    <TD vAlign=top width=669 height=1 rowSpan=2 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Equipment Inspection&nbsp; (</font></b></font><span style='font-family:Arial; font-weight:700'><font size="2">I</font></span><font size="2"><span style="font-family: Arial; font-weight: 700">2</span></font>-<font size="2"><span style="font-family: Arial; font-weight: 700">Y1</span><span style='font-family:Arial; font-weight:700'>)</span></font></p>
    </TD>
    <td WIDTH="384" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp; </b></font><B>
    <font FACE="Arial" SIZE="1">23 Nov 2005</font></B></td>
  </TR>
  <TR>
    <td WIDTH="384" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; </b></font><B>
    <FONT face=Arial size=1>Nov 2010</FONT></B></td>
  </TR></TABLE>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>This document outlines the 
equipment inspection I1,  which must be
performed on an annually bases as indicated by&nbsp;Y1 in the title block.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>The boiler plant is equipped with
two regenerative <span class=SpellE>ljungstrom</span> air heaters.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>The <span class=SpellE>ljungstrom</span>
air preheater absorbs waste heat from flue gas then <span class=SpellE>transfers</span>
this heat to <span class=SpellE>uncoming</span> cold air by means of
continuously rotating heat <span class=SpellE>transfer</span> elements of
specially formed metal plates.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>Thousands of these high efficiency
elements are spaced and compactly arranged within sectorshaped compartments
of <span class=SpellE>radially</span> divided cylindrical shell called the
rotor.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>The housing surrounding the rotor
is provided with duct connections at both ends and is adequately sealed by
radial and circumferential sealing members  forming an air passage through one
half of the preheater and a gas passage through one half of the preheater and a
gas passage through the other.</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt' dir="ltr" align="justify"><font face="Times New Roman"><span dir=LTR>The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>

  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><FONT 
  face="Times New Roman">This document revised by eng. <span dir=LTR>Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</FONT></P>

</blockquote>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Work order must be issued and the
qualified maintenance staff should carry the suitable safety category.</span></p>

  </li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrounding the work area is required.</span></font></li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Wear safety helmet, shoes,
gloves  etc.</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Isolate the circuit breaker of the
main motor</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Be sure that the air preheater <u> <span
class=SpellE>is stopped</span> <span class=SpellE>completely</span> <span
class=SpellE>visually</span></u></span></p>

  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Complete maintenance tools
     set, special tools.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Dial indicator.</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Oil drain pan, Oil can, 
  Feeler gauge.</li>
  <li dir="ltr">
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Oil Mobil gear 630.</font></P>
  </li>
  <li dir="ltr">
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Grease Mobiplex </font></P>
  </li>
  <li dir="ltr">
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Air motor oil&nbsp; DTE 629.</font></P>
  </li>
</ul>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;<b><p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<font SIZE="3">
<ol>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check all drive unit coupling and gears for unusual 
noise oil leakage excessive vibration, and temperature, so change the defected 
parts from O-seals, bearings ... etc</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check PH lubrication system for
oil leakage, pressure and temperature.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check MW load, air and gas
temperature in and out differential pressure across the air preheater.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Inspect axial radial and circumference
seal condition change if required.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Adjust axial, radial and circumferential seal 
clearances, or change any of the defected seals in outage and readjust the 
clearance.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Inspect shaft seals and change
if required.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check heat transfer and
elements and change if required.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check soot blowing lance and
nozzles and change if required.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Change oil in air preheater 
bearing mobil extra <span class=SpellE>hecla</span> super cylinder oil.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Clean oil filter with air and organic substances.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Restart lubricating system and check the air 
pressure.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Change oil lubrication shaft bearings for Reduction 
gear  QSV 320</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Change oil, clean air filter, top <span
class=SpellE>oiler </span> (<span class="SpellE">Vactra</span> heavy medium)<span
class=SpellE> for the </span>Air motor.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check Automatic friction coupling<span class="SpellE"> 
for</span> 
bushing wear and change if needed.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check free of oil or grease.</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Hydrodynamic coupling check and restart the air 
preheater.</p>

  </li>
</ol>
</font>
<font SIZE="4">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="center"><font face="Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</font></p>

</font>
<font SIZE="3">
<div align="center">
  <center>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="90%" id="AutoNumber1" height="87">
  <tr>
    <td width="15%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">Item</font></td>
    <td width="22%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">Setting Values</font></td>
    <td width="10%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">Units</font></td>
    <td width="12%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">Before Inspection</font></td>
    <td width="12%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">After Inspection</font></td>
    <td width="49%" align="center" height="1" style="border-style: solid; border-width: 1; ">
    <font face="Arial" size="2">Remarks</font></td>
  </tr>
  <tr>
    <td width="15%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
    Clearance</font></td>
    <td width="22%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font size="2" face="Arial">
    &nbsp;
    <span lang="FR">Axial </span></font>
    <font size="2" face="Arial">
    =</font></p>
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font size="2" face="Arial">
    &nbsp;
    <span lang="FR">Radial =</span></font></p>
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font size="2" face="Arial">
    &nbsp; Circumference
    <span lang="FR">=</span></font></td>
    <td width="10%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></p>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">mm</font></td>
    <td width="12%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="12%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="49%" align="center" height="52" style="border-style: solid; border-width: 1; ">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  </table>
  </center>
</div>

<p style='margin-top:0;margin-bottom:0;' dir="ltr" align="center">&nbsp;</p>

</font>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;

</font></b>
  <span
  style='font-family:Arial; font-weight:700'><font size="2">Air Pre-Heater</font></span><o:p> </o:p><b><font face="Arial" size="2">Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

</body>

</html>