<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-018-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>



<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=57 dir="ltr"><B>
    <IMG border=0 
      src="../../../mpisweb/images/mpis-1.gif" width="56" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=470>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=282>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <font face="Arial" size="2">Air Heater Ljungstrome</font></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
      <b><font face="Arial" size="2">28 VIX 68/62, V</font></b><font face="Arial" size="2"><B>ertical 
      Rotary</B></font></p>
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
      <span style="font-family: Arial; font-weight: 700"><font size="2">Stein 
      Industry, France</font></span></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-018-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>&nbsp;&nbsp; Ataka</FONT></b><FONT face=Arial 
      size=2><b> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;<font face="Arial" size="2"><b>APPROVED</b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=282><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection</FONT></B> <B><font size="2" face="Arial">
    (I1-M2)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp; 10 July 2006</b></font></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;July 20111</b></font></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">ists
</span>the equipment inspection I1, to be performed every two months as 
indicated by M2 in the title block.</font></P>
<font face="Times New Roman">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">The heater 
function to <span style="font-size: 12.0pt; font-family: Times New Roman">absorb 
waste heat from flue gas, then transfer this heat to incoming clod air to 
increase the temperature of the incoming combustion or air process system.</span></p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
  <span style="font-size: 12.0pt; position: relative; top: 0pt; font-weight: normal">
  <u>Technical Specification</u>:</span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="88%" id="AutoNumber2" height="1">
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Type</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">28 vix 68/62</font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Shaft Position</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Vertical</font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">No. of Air heater every unit</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">2</font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Housing Dia. (Shell)</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="17" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">9.47 m</font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Rotor Speed</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Normal Walking 1.33 rpm</font></p>
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Auxiliary Walking 0.32 rpm</font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Bearing Type</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Guide bearing spherical roller bearing
    <br>
    23060 CCK/C3/W33</font></p>
    <p style="margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Support bearing spherical roller 
    bearing 23230 CCK/C3/W33 </font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="62">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Drive Gear Box</font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="62" valign="top">
<font face="Arial">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Reducer CHV35&nbsp; 35LI50 VG320</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Reducer BGL 0.61 I50 VG150</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Over Running 27LZR 0.45L clutch</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Fluid coupling FS50 3L I50 VG46</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Fluid coupling FS70 5.7L I50VG46</font></font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="77">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <span style="line-height: 150%; font-weight: normal"><font size="2">Heating 
    Elements</font></span></font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="77" valign="top">
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">- Hot element </font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">&nbsp;&nbsp;Type DU</font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">&nbsp;&nbsp;Think 0.5 mm</font></p>
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <font size="2">&nbsp;&nbsp;Height 914 mm (36</font><span lang="AR-SA" dir="RTL"><font size="2">&#1611;</font></span><font size="2">)</font><span lang="AR-SA" dir="RTL"><font size="2">&#1612;&#1611;</font></span></font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">&nbsp;&nbsp;Material Steel (tc) </font></p>
<FONT face="Arial" size="2">
    <p style="margin-top: 0; margin-bottom: 0">-</FONT><FONT face="Times New Roman"><font size="2" face="Arial"> 
    Intermediate Heating Element</font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">&nbsp; Type DU</font></p>
<font face="Arial">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp; Think 0.5mm</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp;&nbsp;Height 355 mm (14)</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp;&nbsp;Material E36 WA </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">- Cold Element</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp;&nbsp;Type NF</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp;&nbsp;Think 075 mm(12)</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp;&nbsp;Height 3.5mm </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2">&nbsp; Material EME</font></font></td>

</FONT>

  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <span style="line-height: 150%; font-weight: normal"><font size="2">Washing 
    Device</font></span></font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="1" valign="top">
<font face="Times New Roman">
    <p style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10" class="MsoNormal">
    <font size="2" face="Arial">P 5.2 bar</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Consum 140 m3/h</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">P 5.2 bar</font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; text-align: left; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Consum 140 m3/h</font></font></td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <span style="line-height: 150%; font-weight: normal"><font size="2">Fire 
    Fitting</font></span></font></td>
    <td width="67%" style="border-style: none; border-width: medium" height="1" valign="top">
<font face="Times New Roman">
    <p style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10" class="MsoNormal">
    <font size="2" face="Arial">P 5.2 bar</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2" face="Arial">Consum 140 m3/h</font></p>

</font>

    </td>
  </tr>
  <tr>
    <td width="33%" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <span style="line-height: 150%; font-weight: normal"><font size="2">Cleaning 
    Device </font></span>

</font>

    </td>
    <td width="67%" style="border-style: none; border-width: medium" height="1" valign="top">
<font face="Times New Roman">
    <h4 style="margin-left:10; margin-right:0; margin-top:0; margin-bottom:0"><span style="font-weight: normal">
    <font size="2" face="Arial">P 20 
    bar</font></span></h4>
    </font>
<font face="Arial">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">T 300 C : 340 C</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0; margin-left:10">
    <font size="2">Consum Steam 2340 kg/h</font></font></td>
  </tr>
</table>

<p style="margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">The first 
draft initiated by eng. 
<span style="font-size: 12.0pt; font-family: Times New Roman">Abdel Naeim 
Attallah Ahmed</span>, accepted by eng.
<span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy 
general director</span>, revised by EDEPC inspection and quality control eng. Samir 
Abdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka 
Power Station ( 2x300+2x150) MW.</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font size="3">

<span style="font-family: Times New Roman; font-weight: normal">

  <span style="font-size: 12.0pt; font-weight: normal">This document accepted by 
  eng. Samir Abdel Gilel:</span><span style="font-size:12.0pt;font-weight:normal"> 
EDEPC inspection and quality control general director &amp; MPIS coordinator, and 
certified by accountant Mahmoud Mohamed Soliman: EDEPC planning &amp; financial 
prediction head sector and supervisor of inspection &amp; quality control's head 
sector</span></span></font></p>

</font>

</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the qualified 
  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">The air heater must be isolated mechanically by 
closing inlet and outlet valves.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
<span dir="LTR">Be sure the cooling water of the upper and lower bearing is 
closed</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
<font color="#0000FF"><span dir="LTR">Be sure air heater must be completely drainage</span></font></p>

  </li>
</ul>
    </font>
<P><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
  <FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Cleaning fluid, Manual puller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  Feeler gauge hammer, torque wrench .</li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<FONT face=Arial size=4>
<p class="MsoNormal" dir="LTR" style="text-align:left;line-height:23.0pt;
direction:ltr;unicode-bidi:embed">Before Isolating the Air Heater Mechanically 
and Electrically</p>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check any abnormal noise or vibration.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check any air or flue gases leakage from 
  manholes.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the oil level of upper guide bearing.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the oil level of lower support bearing.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the oil level of drive unit.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the oil level of drive unit for blowing 
  equipment.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check auxiliary drive in service for a few 
  minutes.</font></li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align: left; line-height: 23.0pt; direction: ltr; unicode-bidi: embed">
<font face="Arial" size="4">After Isolating the Air Heater Mechanically and 
Electrically</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Washing air pre-heater at the cold end and hot 
  end to cleaning it in out the unit until the PH of drain water equal washing 
  water PH= 8</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Vent the water cooling system for guide 
  supporting bearing in top bottom end and clean it if needed .</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check sealing clearance according to table No. 1 
  and figure No. 2</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the basket and changing it if needed </font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the soot blower system in every air heater 
  and spray all&nbsp; nozzle if needed </font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check t5he fir fitting system in every air heater 
  and spray all nozzle if needed.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check the washing system upper and lower every 
  air heater and spray all nozzle if needed.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">
  <font face="Times New Roman">Check alignment limits for coupling </font></li>
</ol>
<p class="MsoHeading8" dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Times New Roman">Table No. 1 Air Heater Seal Clearance</font></p>
<p class="MsoHeading8" dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<div align="center">
  <center>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="510" height="65">
    <tr style="page-break-inside:avoid">
<FONT face=Arial size=2>
      <td colspan="4" valign="middle" style="width: 266; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Radial</b></font></td>
      <td colspan="2" valign="middle" style="width: 135; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Axial Seal</b></font></td>
      <td colspan="2" valign="middle" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Circumferential Seal</b></font></td>
</FONT>
    </tr>
    <tr>
<FONT face=Arial size=5>
      <td valign="middle" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">A</font></td>
      <td valign="middle" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">B</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">C</font></td>
      <td valign="middle" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">D</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">G</font></td>
      <td valign="middle" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">H</font></td>
      <td valign="middle" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">M</font></td>
      <td valign="middle" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">N</font></td>
</FONT>
    </tr>
    <tr>
<FONT face=Arial size=5>
      <td valign="middle" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">0 mm</font></td>
      <td valign="middle" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">18 mm</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">6 mm</font></td>
      <td valign="middle" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">7 mm</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">9 mm</font></td>
      <td valign="middle" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">5 mm</font></td>
      <td valign="middle" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">5 mm</font></td>
      <td valign="middle" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">1.5 mm</font></td>
</FONT>
    </tr>
  </table>
  </center>
</div>
<FONT face="Times New Roman">
<p class="MsoNormal" align="center" dir="LTR" style="direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<div align="center">
  <center>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="510" height="65">
    <tr style="page-break-inside:avoid">
<FONT face=Arial size=2>
      <td colspan="4" valign="middle" style="width: 266; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Radial</b></font></td>
      <td colspan="2" valign="middle" style="width: 135; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Axial Seal</b></font></td>
      <td colspan="2" valign="middle" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b>Circumferential Seal</b></font></td>
</FONT>
    </tr>
    <tr>
<FONT face=Arial size=5>
      <td valign="middle" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">A</font></td>
      <td valign="middle" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">B</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">C</font></td>
      <td valign="middle" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">D</font></td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">G</font></td>
      <td valign="middle" style="width: 65; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">H</font></td>
      <td valign="middle" style="width: 77; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">M</font></td>
      <td valign="middle" style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
      <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><font face="Arial" size="2">N</font></td>
</FONT>
    </tr>
    <tr>
<FONT face=Arial size=2>
      <td valign="middle" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
      <td valign="middle" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp; </td>
      <td valign="middle" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
      <td valign="middle" style="width: 55; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
      <td valign="middle" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
      <td valign="middle" style="width: 55; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp; </td>
      <td valign="middle" style="width: 49; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
      &nbsp;</td>
</FONT>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Return Regenerative Air Heater into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="FONT-FAMILY: Times New Roman">
  Operate </span>
  <span style="font-family: Times New Roman">the air hea</span><span style="FONT-FAMILY: Times New Roman">ter 
  by coordination with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Ensure that air<span style="font-family: Times New Roman">
  hea</span><span style="FONT-FAMILY: Times New Roman">ter </span>
  is 
  OK and record the readings of clearance, temp., vibration,&nbsp;... etc, and 
  compare with ref. values.</li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
Signature:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-018-01.jpg" width="476" height="487"></p>
<p style="margin-top: 0; margin-bottom: 5" dir="ltr" align="left">
&nbsp;</p>

</FONT>

<p align="center">&nbsp;&nbsp; </p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/AH-018-02.jpg" width="594" height="778"></p>

</BODY></HTML>