<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>AH-019-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="568" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="198"></td>
    <td WIDTH="473" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-size: 10.0pt; font-family: Arial">Air Heater 
    Typical Ljungstrome</span></b><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-size: 10.0pt; font-family: Arial">Vertical Rotary, </span></b>
    <font size="2"><b><span style="font-family: Arial">SI</span></b></font></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">Stein Industrie, France</span></b><span style="font-size: 12.0pt; font-family: Times New Roman">
    </span></td>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    </b><font size="2"><b><span style="font-family: Arial">AH-019-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span>&nbsp;&nbsp; Ataka PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <b><font size="2" face="Arial">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font><font FACE="Arial" SIZE="2">Major Maintenance Procedures</font><span style="font-size: 10.0pt; font-family: Arial"> 
    (P1Y5)</span></b></td>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    &nbsp;Approved Date: &nbsp;19 Sep 2006</b></font></td>
  </tr>
  <tr>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Sep 2011</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">


    <font FACE="Times New Roman" size="2">


    <p class="MsoBodyTextIndent" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="justify">
    <span style="font-size: 12.0pt; font-weight: normal">This document lists 
    major maintenance procedures the P1, to be performed every five years as 
    indicated by Y5 in the title block.</span></p>

    <p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
    <span style="font-size: 12.0pt; font-weight: normal">The ljungstrom air 
    heater function is to absorb waste heat from flue gas, then transfer this heat 
    to incoming cold air to increase the temperature of the incoming combustion 
    or air process system </span></p>

<p style="margin-top: 0; margin-bottom: 8" class="MsoBodyTextIndent2" dir="ltr" align="justify">
<span style="font-size: 12.0pt; font-weight: normal">The first 
draft initiated &amp; tested by eng. Abdel Naeim 
Attallah Ahmed, accepted by eng. Gomah Lotfy 
general director, revised by EDEPC inspection and quality control eng. Samir 
Abdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka 
Power Station ( 2x300+2x150) MW.</span></p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font size="3">

<span style="font-family: Times New Roman; font-weight: normal">

  <span style="font-size: 12.0pt; font-weight: normal">This document accepted by 
  eng. Samir Abdel Gilel:</span><span style="font-size:12.0pt;font-weight:normal"> 
EDEPC inspection and quality control general director &amp; MPIS coordinator, and 
certified by accountant Mahmoud Mohamed Soliman: EDEPC planning &amp; financial</span></span></font></p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="justify">
<font size="3">

<span style="font-size:12.0pt;font-weight:normal; font-family:Times New Roman">
prediction head sector and supervisor of inspection &amp; quality control's head 
sector.</span></font></p>

</font>


<font face="Arial" size="2">
</blockquote>

</font>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

  <li dir="ltr">
    <p style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:6" dir="ltr" class="MsoNormal" align="left">
    A work permit must be issued.</p>
  </li>

  <li dir="ltr">
    <p style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:6" dir="ltr" class="MsoNormal" align="left">
    The maintenance staff must be qualified and carry the suitable 
    safety ID category,</p>
  </li>
  <li dir="ltr">
    <p style="text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-top:0; margin-bottom:6" dir="ltr" class="MsoNormal" align="left">Safety fence 
     
    with caution marks surrounding the work area is required,</p>
  <li dir="ltr">
  <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:6" dir="ltr" align="left">
  Wear safety and healthy equipment as safety helmet, safety shoes gloves etc.</li>
<li dir="ltr">
<p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:6" dir="ltr" align="left">
The air heater must be isolated mechanically and electrically.</li>
<li dir="ltr">
<p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:6" dir="ltr" align="left">
Be sure the cooling water of the upper and lower bearing is closed</li>
  </ul>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" align="left">
      Complete maintenance tool set.</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:6" dir="ltr" align="left">
      Cleaning fluid, feeler gauge, hammer</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:6" dir="ltr" align="left">
      Manual puller, torque wrench</li>
</ul>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">&nbsp;</p>
    </font>


    <font FACE="Arial" SIZE="1">


    <p ALIGN="LEFT">&nbsp;&nbsp;&nbsp;&nbsp; </p>
    </font>


    <font FACE="Arial" SIZE="5">


    <p ALIGN="LEFT">Work to be Carried Out</font></b><font FACE="Times New Roman"><b><span style="font-size: 12.0pt">&nbsp;</span></b></p>
    </font>


<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><font face="Arial" size="4">Before</font><font FACE="Times New Roman">
<font FACE="Arial" size="4">isolating the Air Heater Mechanically and 
Electrically</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Check any abnormal noise or vibration.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check any air or flue gases leakage from manholes.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil level of upper guide bearing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil level of lower support bearing</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil level of drive unit.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil level of drive unit for blowing equipment.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check auxiliary drive in service for a few minutes.</li>
</ol>
    </font>


<font FACE="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
After isolating the Air Heater Mechanically and Electrically</p>
    </font>


<font FACE="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Wash air preheater at the cold end and hot end to clean it in out the 
  unit until the PH of drain water equal washing water PH= 8</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Vent the water cooling system for guibe sporting bearing in top bottom end and 
  clean it if needed .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check sealing clearance according to table No. 1 and figure No. 6</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the basket and chining it if needed </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the soot blower system in every air heater and spray all&nbsp; nasal if 
  needed </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the fir fitting system in every air heater and spray all nozal if needed 
  .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the washing system upper and lower every air heater and spray all nozal 
  if needed .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check alignment limits for coupling </li>
</ol>
<p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0"><span style="font-weight: normal">Table No. 1 Air Heater 
Seal Clearance&nbsp;&nbsp; Figure 6</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 18.7pt" width="517" height="71">
  <tr style="page-break-inside: avoid">
    <td colspan="4" valign="middle" style="width: 264; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">Radial</font></td>
    <td colspan="2" valign="middle" style="width: 118; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">Axial Seal</font></td>
    <td colspan="2" valign="middle" style="width: 123; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">Circumferential Seal</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 51; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">A</font></td>
    <td valign="middle" style="width: 69; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">B</font></td>
    <td valign="middle" style="width: 47; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">C</font></td>
    <td valign="middle" style="width: 52; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">D</font></td>
    <td valign="middle" style="width: 45; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">G</font></td>
    <td valign="middle" style="width: 58; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">H</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">M</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">N</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 51; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">0 mm</font></td>
    <td valign="middle" style="width: 69; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">18 mm</font></td>
    <td valign="middle" style="width: 47; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">6 mm</font></td>
    <td valign="middle" style="width: 52; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">7 mm</font></td>
    <td valign="middle" style="width: 45; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">9 mm</font></td>
    <td valign="middle" style="width: 58; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">5 mm</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">5 mm</font></td>
    <td valign="middle" style="width: 54; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial">1.5 mm</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Replacement of Heat Transfer 
Surface</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Cold End Surface </span>
Figure 3,4,5</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Open rotor housing cold end basket removal door.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Rotate rotor to line up rotor basket removal door with opening in rotor 
  housing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove cover from rotor basket</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove cold end element baskets the number of cold end basket to be removed 
  and replaced in each sector varies with the size of the air preheater.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  A piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook 
  on the other end will be required to remove and replace baskets. Rod or pipe 
  should be long enough to reach inner most basket</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install new baskets starting with inner most baskets, which designated as A 
  basket.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install sector cover using sealing compound under cover</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Rotate rotor to adjacent sector, remove cover and ensure element baskets have 
  been replaced.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Review the thickness of elements in cold end baskets</li>
</ol>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Hot and / or Intermediate 
Baskets Surface</span>&nbsp;&nbsp;&nbsp; Figure 3,4,5</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Hot and/or Intermediate element baskets may be removed from air outlet or gas 
  inlet duct just above air pre heater as to which of these ducts is used 
  depends on duct configuration and access.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Once has been established as to which duct baskets are to be removed . Layout 
  and burn opening in duct of sufficient size to accommodate largest element 
  basket preferred location is center of long side of duct.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove hot end radial and circumferential seals.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install monorail or similar arrangement in line with . and just above . 
  Opening in duct for use of hoist in removing present basket and installing new 
  baskets.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Rotate rotor so that sector lines up with opening and monorail.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Using a two line sling with right angle hooks of   material which will slip 
  under basket holding bars. Remove baskets from rotor compartments and transfer 
  to out side of air pre heater .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install new element baskets. Repeat this procedure until all element baskets 
  have been replaced.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Reapply and set to proper clearances radial and circumferential seals.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove hoist and close up opening in duct.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly of Rotor Support 
Bearing</span>&nbsp;&nbsp;&nbsp; Figure 7</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The process of disassembly of the support bearing maintenance or exchange if 
  defected</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the drive motor from met work and secure it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain oil from bearing housing .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect oil piping.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove oack strap and packing (10).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove packing retainer and packing from bearing housing cover (6)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove bearing housing cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install normal jacks and jacking beams to support the rotor fig No. (8) four 
  jacks capacity 50 ton .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove three (3) bearing housing bolts apart replace by all thread rods long 
  and must tighten must to support bearing housing (6)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove balance of support bolts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Back off must on all-thread rods to lower bearing housing keep it level as it 
  is lowers. upper race of bearing (12) should remain on Truman (1).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If bearing is to be replaced, remove upper race of bearing (12) from Truman 
  (1) by puller or heat race to remove it</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Assembly of Rotor Support 
Bearing&nbsp;&nbsp;&nbsp; </span>Figure 7</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Clean every parts well.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Assembly every part in reverse sequence of disassembly.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly of Rotor Guide 
Bearing</span><b>&nbsp;&nbsp;&nbsp; </b>figure 9</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The process of Disassembly of the guide bearing maintenance or exchange</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the drive motor from met work and secure it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain oil from bearing housing and remove the packing (15)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove bearing housing cover (3).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove bolts which secure locking cap (9) plate lock washers and locking cap 
  (9).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Screw three eye bolts in to tapped holes in top of trunnion sleeve for use in 
  removing the sleeve.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove trunnion sleeve (7) with bearing (2) by ail pressure pump. Attaching a 
  block hawk to&nbsp;a tapped hole in the top of trunnion (4) keep tension on 
  the sleeve while apply.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The bearing is secured to the sleeve, comprises a locknut, lock washer and 
  sleeve. To replaced the bearing, bend out ears of lock washer and remove lock 
  nut. Turn the sleeve bottom side up and tab the inner bearing race to remove 
  bearing from sleeve.</li>
</ol>
    </font>


<font FACE="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
Assembly of Rotor Guide Bearing</font><b><font FACE="Times New Roman">&nbsp;&nbsp;</font></b><font FACE="Times New Roman"> 
figure 9</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  Clean every parts well.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Assembly every part in reverse sequence of disassembly.</li>
</ol>
    </font>


<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="4">Adjustment of Rotor Sealing in Cold State </font>
</p>
<font FACE="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
  The sealing system are comprised of radial seal, circumferential seal and 
  rotor past seals .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Radial seal figures (6) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace and adjust each radial seal individually according to the following 
  procedure figure (6) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Shut down the heater and the drive and secure it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Attach the seal straight-edge to the support channels welded inside the 
  connecting plate.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Set the seal straight-edge to the trailing edge of on existing radial seal.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Then remove the seal.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install the seal so it touches across the full length of seal straight-edge 
  (Item #3) tighten the inner and outer bolts of each seal section first (Item 
  #4), then tighten the remaining bolts .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the seal clearance at both sector plates by referring to seal clearance 
  table 1 adjust the seal return the seal to the straight-edge and reset the 
  straight-edge.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Set the remaining radial seals to the straight-edge.</li>
</ol>
    </font>


<font FACE="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
Circumferential Seal</font><b><font FACE="Times New Roman"> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font></b><font FACE="Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
figure 6</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace and adjust each radial seal individually according to the following 
  procedure:</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Shut down the air-heater and drive and secure it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove present seals and holding strips.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install new seal leaves so that the outer leaf overlaps the inner leaf such 
  that the bend slots are not exposed .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Locate seals on sealing angle in accordance with dimensions gives on cearance 
  seal in table 1 the cold end circumferential seal should just contact the 
  sealing angle.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The hot end circumferential seal are to be set the specified clearance from 
  the sealing angle.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the sealing angles hove grooved by seals the new seals are to be set at 
  specified clearance in grooved.</li>
</ol>
    </font>


<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="4">Rotor Post Seals&nbsp;&nbsp;&nbsp;&nbsp;</font><font FACE="Times New Roman"><b>&nbsp;</b> 
figure (6)</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove present seals for rotor.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install new seals in same location.<br>
&nbsp;&nbsp;&nbsp;&nbsp; </li>
</ol>
    </font>


<font FACE="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
Exchange of Toothed Wheel or the Drive</font><font FACE="Times New Roman">&nbsp;&nbsp; 
figure 10</p>
<blockquote>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
The driving toothed wheel (1) of the rotor or the regenerative air heater with 
worn or damaged teeth must be exchanged. <u>The process is following</u>:</p>
</blockquote>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Disconnect the drive motor from network and secure it against incompetent 
  starting.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismantle the rotor drive including the bracket from the stator housing with 
  the use of a pulley block.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Draw off the toothed wheel from the gearbox shaft with use of a draw off jig.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel 
  on it . Apply slip-on flanges and screws screwed in the tapped hole in the 
  shaft face.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Secure the toothed wheel on the shaft with a washer and screws.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the drive with the bracket back on the stator housing so as to enable 
  the toothed wheel meshing into the rotor pin gearing . the clearance between 
  the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm 
  in cold state . Adjust the clearance bey rotor hand turning according to 
  figure 7 along the whole circumference of the pin gearing it should be checked 
  by means of a gauge in several spots of the circumference of rotor pin 
  gearing, the rim of the pin gearing is not accurately circular.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the oil charge of the gearbox, if necessary refill exchange to the oil.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Having finished the drive assembly, checked the oil charge and adjusted the 
  rum of the regenerative air heater.</li>
</ol>
    </font>


<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<font face="Arial" size="4">Instructions for Lubricant exchange</font></p>
<font FACE="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Before the first filling or the bearings or gearboxes with a lubricating 
  charge/ grease or oil / all parts and surfaces being in contact with the 
  lubricant must be cleaned orderly having cleaned the surfaces, wash them with 
  kerosene or with special flushing oil .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dont use cloth or rage releasing fibers for cleaning the bearings and sliding 
  surfaces during the bearing assembly observe the possibly highest cleanness 
  leave the bearings in the original packing till using them for the assembly.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Apply always the lubricants of the same quality for the sieve lubricating spot 
  if its necessary to apply some other lubricant quality to be settled with 
  special technical service of the lubricant supplier remove first all residues 
  of original lubricant, and wash the whole lubricating space orderly.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b><u>Notes</u>:</b> Enameled seals are secured by clips and set screws in the table 
No. 1&nbsp;&nbsp;&nbsp;&nbsp; Figure (6)</p>
    </font>


<font FACE="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
Return Regenerative Air Heater Into Service </p>
    </font>


<font FACE="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  Operate the regenerative air heater by coordination with the shift engineer.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Ensure that the regenerative air heater is OK and record the readings of 
  clearance, temperature, and vibration.etc and compare with reference values.</li>
</ol>
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<font FACE="Arial"><p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:-10; margin-bottom:0">
<b><font size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
Air Heater Code:&nbsp;
</font></b> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date:</font></b></p>
    </font>


  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  </font>
<span style="font-variant: small-caps"><font size="4" face="Arial">Trouble&nbsp; Shooting</font></span><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="97%" id="AutoNumber1" height="214">
  <tr>
    <td width="33%" height="27" style="border-left-color: #111111; border-left-width: 1">
<font FACE="Times New Roman">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Trouble</font></font></td>
    <td width="31%" height="27">
<font FACE="Times New Roman">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Possible</font></font></td>
    <td width="36%" height="27">
<font FACE="Times New Roman">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Remedy</font></font></td>
  </tr>
  <tr>
    <td width="33%" height="30" valign="top" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left:6; margin-right:6; margin-top:8; margin-bottom:0">
    <font size="2" face="Arial">High pressure loss (the air pressure indicator 
    of the outlet of the region-erective air heater shows a low valve).</font></td>
    <td width="31%" valign="top" height="30">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Considerable Sediments on the heating elements.</font></td>
    <td width="36%" valign="top" height="30" align="justify">
<font FACE="Times New Roman">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Blow the regenerative air heater wit steam blowing is not 
    efficient put the air heater out of operation wash it with water. </font>
    </font>


    </td>
  </tr>
  <tr>
    <td width="33%" height="5" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin: 0 6"></td>
    <td width="31%" valign="top" height="5">
<font FACE="Times New Roman">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Big clearance of sector sealing causing air 
    leakage into the </font></font><font size="2" face="Arial">rotor
    flue gas part</font></td>
    <td width="36%" height="5" valign="top" align="justify">
<font FACE="Times New Roman">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Check the clear once of sector and dealings and if necessary 
    to adjust so as to decreases the air leakage.</font></font></td>
  </tr>
  <tr>
    <td width="33%" height="8" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin: 0 6"></td>
    <td width="31%" valign="top" height="8">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Sealing sheets worn or broken</font></td>
    <td width="36%" height="8" valign="top" align="justify">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Exchange the defective sealing sheets for new once.</font></td>
  </tr>
  <tr>
    <td width="33%" height="45" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-bottom-style: none; border-bottom-width: medium" rowspan="2" valign="top">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Low CO2 content in flue gas (there is a great 
    difference between the CO2 contents before and after the heater).</font></td>
    <td width="31%" valign="top" height="22">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Great relevance of sector and air leakage into flue gas.</font></td>
    <td width="36%" valign="top" height="22" align="justify">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Check the clearance adjust mints to remove the 
    faults discovered.</font></td>
  </tr>
  <tr>
    <td width="31%" height="23" valign="middle">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Delivery slid valve is closed</font></td>
    <td width="36%" height="23" align="justify">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Open the slide valve.</font></td>
  </tr>
  <tr>
    <td width="33%" height="38" valign="top" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Temperature rises of step thrust bearing and 
    guide bearing.</font></td>
    <td width="31%" valign="top" height="38">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Insufficient oil charge in the bearing</font></td>
    <td width="36%" valign="top" height="38" align="justify">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Check the amount of the oil charge in the axle box to refill 
    if necessary.</font></td>
  </tr>
  <tr>
    <td width="33%" height="32" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="31%" height="32">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Axle box leakage.</font></td>
    <td width="36%" height="32" align="justify">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Chalk the tightness of the axle box to remove possible 
    failure .</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-top: 0; margin-bottom: 0"></td>
    <td width="31%" valign="middle" height="16">
<font FACE="Times New Roman">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">A failure </font>
    </font>


    <font size="2" face="Arial">in the cooling system</font></td>
    <td width="36%" valign="middle" height="16" align="justify">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Check if so efficient volume of cooling water</font></td>
  </tr>
  <tr>
    <td width="33%" height="18" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
    <td width="31%" height="18" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin: 0 6">
    <font size="2" face="Arial">Bearing failure.</font></td>
    <td width="36%" height="18" style="border-bottom-color: #111111; border-bottom-width: 1" align="justify">
    <p style="margin:0 6; ">
    <font size="2" face="Arial">Exchange<font FACE="Times New Roman">
    the bearing.</font></font></td>
  </tr>
</table>


<font FACE="Arial">
    </font>


    <font FACE="Times New Roman" size="2">


    <h4 style="margin-top: 0; margin-bottom: 0"><font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    </font></h4>
    <h4 style="margin-top: 0; margin-bottom: 0"><span style="font-size: 12.0pt; font-weight: normal">Technical 
    specification</span></h4>
    <div align="left">
      <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="625" height="530">
        <tr style="height: 55.15pt">
          <td valign="top" style="width: 177; height: 72; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Type</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Shaft Position</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">No. of Air heater every unit</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Housing Dia (Shell)</font></td>
          <td valign="top" style="width: 417; height: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">28 vix 68/62</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Vertical</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">2</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">9.47 m</font></td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="39">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Rotor Spead</font></td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="39">
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Normal Walking 1.33 rpm</font></p>
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Auxiliary Walking 0.32 rpm</font></td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="31">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Beasing Type</font></td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="31">
          <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Guide bearing spherical roller bearing 23060 CCK/C3/W33
          </font></p>
          <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Support bearing spherical roller bearing23230 CCK/C3/W33
          </font></td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="79">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Drive Gear Box</font></td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="79">
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Reducer CHV35&nbsp; 35LI50 VG320</font></p>
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Reducer BGL 0.61 I50 VG150</font></p>
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Over Running 27LZR 0.45L cluth</font></p>
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Fluid cupling FS50 3L I50 VG46</font></p>
          <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Fluid cupling FS70 5.7L I50VG46</font></td>
        </tr>
        <tr style="height: 55.75pt">
          <td valign="top" style="width: 177; height: 79; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Heating Elements</font></td>
          <td valign="top" style="width: 417; height: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Hot element </font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Type DU</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Think 0.5 mm</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font face="Arial"><span dir="ltr">
          <font size="2">Hight 914 mm (36)</font></span></font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">aterial Steel (tc)</font></p>
          </td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="69">
          <h4 style="margin: 0" dir="ltr"><u><span style="text-decoration: none">
          <font size="2" face="Arial">&nbsp;</font></span></u></h4>
          </td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="69">
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">- Intermediate Heating Element</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Type DU&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Think 0.5mm&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Height 355 mm (14)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Material E36 WA </font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">- Cold Element</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Type NF&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Think 075 mm</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Hight 3.5mm (12)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Material EME</font></p>
          </td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="65">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">Washing Device</font></span></h4>
          </td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="65">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">P 5.2 bar</font></span></h4>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Consum 140 m<sup>3</sup>/h</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">P 5.2 bar</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Consum 140 m<sup>3</sup>/h</font></td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="32">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">Fire Fitting</font></span></h4>
          </td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="32">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">P 5.2 bar</font></span></h4>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Consum 140 m<sup>3</sup>/h</font></td>
        </tr>
        <tr>
          <td valign="top" style="width: 177; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="47">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">Cleaning Device </font></span></h4>
          </td>
          <td valign="top" style="width: 417; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left" height="47">
          <h4 style="margin: 0" dir="ltr"><span style="font-weight: normal">
          <font size="2" face="Arial">P 20 bar</font></span></h4>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">T 
          300  </font>


          <font size="2" face="Arial">C&nbsp;&nbsp;....&gt;&nbsp;&nbsp; 
          340 </font>


          <font size="2" face="Arial">C</font></p>
          <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
          <font size="2" face="Arial">Consum Steam 2340 kg/h</font></td>
        </tr>
      </table>
    </div>

</font>


<p align="center">&nbsp;</p>


<p align="center">&nbsp;</p>


<p align="center">&nbsp;</p>


<p align="center">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>


<p align="center">
<img border="0" src="graphics/AH-019-01.jpg" width="498" height="529"></p>
<p align="center">
&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center"><font face="Arial" size="2">Figure 1: LJUNGSTROM AIR FILTER 
(MODULAR VERTICAL TYPE)</font></p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/AH-019-02.jpg" width="602" height="782"></p>
<p align="center">
&nbsp;</p>
<p align="center">Figure 2: EXPLOSED VIEW</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/AH-019-03.jpg" width="703" height="622"></p>
<p align="center">
&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">Figure 3</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/AH-019-04.jpg" width="581" height="622"></p>
<p align="center">
&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">Figure 4</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">
<img border="0" src="graphics/AH-019-05.jpg" width="546" height="702"></p>
<p align="center">
&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">Figure 5</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-019-06.jpg" width="613" height="780"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 6</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-019-07.jpg" width="568" height="521"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 7</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-019-08.jpg" width="445" height="288"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
Figure 8</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-019-09.jpg" width="622" height="816"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Figure&nbsp; 9: GUIDE BEARING SECTION</font></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;&nbsp;&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="98%" id="AutoNumber3" height="1">
    <tr>
      <td width="100%" height="1" style="border-style: none; border-width: medium" colspan="2">
      <p align="center">
      <font face="Arial" style="font-size: 11pt; font-weight: 700; text-decoration: underline">
      Figure 10: REDUCER&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      1&nbsp; BGL</font></td>
    </tr>
    <tr>
      <td width="55%" height="894" style="border-style: none; border-width: medium">
      <p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/AH-019-10.jpg" width="387" height="882"></td>
      <td width="45%" valign="top" height="894" style="border-style: none; border-width: medium">
      <p align="center">&nbsp;</p>
      <p align="center">&nbsp;</p>
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="center">&nbsp;</p>
      <div align="center">
        <center>
        <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width: 0; border-right-width: 0; border-top-width: 0" bordercolor="#111111" width="94%" id="AutoNumber5" height="536">
          <tr>
            <td width="10%" align="center" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top: medium none #111111" height="27">
            <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
            <td width="90%" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium" height="27">
            <p style="margin-top: 0; margin-bottom: 0">
            <font face="Arial" size="2">&nbsp;Bill of Material</font></td>
          </tr>
          <tr>
            <td width="10%" align="center" style="border-left-color: #111111; border-left-width: 1; border-top-style: solid; border-top-width: 1" height="23">
            <p style="margin-top: 4; margin-bottom: 4">
            <font face="Arial" style="font-size: 9pt">Qty</font></td>
            <td width="90%" style="border-right-color: #111111; border-right-width: 1; border-top-style: solid; border-top-width: 1" height="23">
            <p style="margin-top: 4; margin-bottom: 4" align="center">
            <font face="Arial" style="font-size: 9pt">Item</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Lower 
      Housing</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Fit Bush 
      High speed</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">
      Inspection Door</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Draining 
      Plug dia. 3/8&quot; Gas</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Trottoux 
      Level Screw dia. 3/8&quot; Gas</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Lift Eye 
      Bolt dia. 12</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Reflumix 
      Event Strainer Ref. 401686 type </font> </td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Open 
      Flange Plate Low Speed</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Full 
      Flange Plate Low Speed </font> </td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="44%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Open 
      Flange Plate High Speed</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Full 
      Flange Plate High Speed</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">2</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Simrit 
      Oil Seal BA 45*62*8</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">2</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Simrit 
      Oil Seal BA 35*47*7</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Shaft Low 
      Speed</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">2</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Bearing 
      32009 45*25*20</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Key AC 
      10*8*50</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Wheel Low 
      Speed 116 Teeth MLE 1,5</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">1</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Pinion 
      Shaft High Speed 28 Teeth MLE 1,5</font></td>
          </tr>
          <tr>
      <td width="2%" style="border-left:1px solid #111111; border-right-style:solid; border-right-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" align="center" height="23">
      <p style="margin-top: 4; margin-bottom: 4">
      <font face="Arial" style="font-size: 9pt">2</font></td>
      <td width="45%" style="border-right:1px solid #111111; border-left-style:solid; border-left-width:1; border-top-style:solid; border-top-width:1; border-bottom-style:solid; border-bottom-width:1" height="23">
      <p style="margin: 4 6"><font face="Arial" style="font-size: 9pt">Bearing 
      32006 dia. 30*55*17</font></td>
          </tr>
          <tr>
            <td width="8%" height="27" align="center" style="border-left-color: #111111; border-left-width: 1">
            <p style="margin: 2 6"><font face="Arial" style="font-size: 9pt">1</font></td>
            <td width="92%" height="27" style="border-right-color: #111111; border-right-width: 1">
            <p style="margin: 2 6"><font face="Arial" style="font-size: 9pt">Key 
            8*7*50</font></td>
          </tr>
        </table>
        </center>
      </div>
      </td>
    </tr>
  </table>
  </center>
</div>
<p align="center" style="margin-top: 0; margin-bottom: 0">Figure 10</p>



<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>