<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-020-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>



<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=564>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56 dir="ltr"><B>
    <IMG border=0 
      src="../../../mpisweb/images/mpis-1.gif" width="54" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=468>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">Low Pressure Heaters</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B>
      <span style="font-size: 10.0pt; font-family: Arial">Vertical Design </span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B>
      <span style="font-size: 10.0pt; font-family: Arial">Skoda Czech Republic</span></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=166><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-020-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=166><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Talkha 2x210</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=179><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">&nbsp; 
    APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection</FONT></B> <B><font size="2" face="Arial">
    (I1-M6)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=178><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;08 June 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=178><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;June 
    2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote dir="ltr">
<P dir="ltr" style="margin-top: -7; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">ists
</span>the major maintenance procedure P1, to performed every six months as 
indicated by M6 in the title block.</font></P>
<font face="Times New Roman">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr">This low 
pressure heater (4 pcs) are used for increasing the temperature of main condensate steam 
of turbine. </p>

</font>

<h5 style="margin:0; line-height:100%">
<span style="font-family: Arial; text-decoration:underline"><font size="2">Technical Specification</font></span></h5>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="70%" id="AutoNumber1" height="1">
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Surface</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">500 m<sup>2</sup></td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Pressure loss (on side of the 
    main condensate)</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">5.5m</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Jacket material</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">11 416.1</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Jacket thickness</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">12 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Outer diameter</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">1500 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Overall length</td>
    <td width="46%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">6558 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Material of tube plate&nbsp;</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">11 474.1&nbsp;</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Thickness mm of tube plates</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">140 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Material of tubes</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">17248.4</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Outer diameter of tubes</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">16 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 0; margin-bottom: 0">Thickness of tube wall</td>
    <td width="46%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 0; margin-bottom: 0">1.5 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Average length of U tubes </td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">8320 mm</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Number of tubes&nbsp;&nbsp;&nbsp;</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">1200 ( pcs )</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Fastening of tubes</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top:0; margin-bottom:0">By beading</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0"><u>Total weight</u>:</td>
    <td width="46%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-top: 0; margin-bottom: 0">Without condensate</td>
    <td width="46%" style="border-style: none; border-width: medium" height="22">
    <p style="margin-top: 0; margin-bottom: 0">14290 kg</td>
  </tr>
  <tr>
    <td width="54%" style="border-style: none; border-width: medium" height="1" valign="top">
    <p style="margin-top: 0; margin-bottom: 8">With condensate</td>
    <td width="46%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 0; margin-bottom: 8">20600 kg</td>
  </tr>
  </table>
</blockquote>
<blockquote>
<font face="Times New Roman">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">The first 
draft initiated &amp; tested by eng. Medhat Fouad, reviewed by maintenance manager 
eng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir 
Abd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS</p>

  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify>This document accepted by eng. Samir Abdel Gilil; 
  EDEPC inspection &amp; quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman 
  EDEPC admin &amp; financial inspection &amp; quality control's general director and 
  supervisor of inspection &amp; quality control's head sector.</P>


</font>


</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">Stopping the condensate water circuit of low pressure heater.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">The low pressure heater must be isolated mechanically by 
closing inlet and outlet valves.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">Be sure low pressure heater must be completely drainage</span></p>

  </li>
</ul>
    </font>
<P><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
  <FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Cleaning fluid, Manual puller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Tube cleaner flexible shaft.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Tube expander.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Cupper plugs.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Rags.</li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<FONT face="Times New Roman">
<p class="MsoHeading9" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">
<span style="font-size: 14.0pt; font-family: Arial">Low Pressure Heater in 
Operation </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Measure temperature of main condensate at 
  inlet and outlet water in Low pressure Heater and compare it with the setting 
  value, then record them, and determine what to do.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Measure pressure of Low pressure Heater and 
  compare it with the setting value then record them.</span></li>
</ol>
<h1 style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: .0001pt">
<span style="font-size: 14.0pt; font-family: Arial; font-weight: normal">Low 
Pressure Heater out of Operation</span></h1>
</FONT>
<ol>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the low pressure heater completely drainage .</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the air service for cleaning is available</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismantling the cover of the low pressure heater to check tubes leakage</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Cleaning the tubes by flexible shaft (first cleaning)</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Cleaning the tubes by compressed air about 6 bar (sec. cleaning)</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Cleaning the tubes by compressed water about 6 bar (finally cleaning)</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Filling the Low pressure Heater condensate side with the demi-water and 
  determine the leakage tubes and blind them by copper plugs</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Recording the number of tubes which blind them not more than 5 &#1642;.</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Assembling the cover of the low pressure heater </li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check bolts fixation, then re-tight it (if it is needed).</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check glands of valves for leaking.</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check flanges for leaking.</li>
  <li>
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the casing against rust and re-paint (if it is needed) and repack 
  isolated against temperature looses.</li>
</ol>
<FONT face="Times New Roman">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4" color="#0000FF">Return Regenerative Air Heater into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="FONT-FAMILY: Times New Roman">
  <font color="#0000FF">Operate </font></span><font color="#0000FF">
  <span style="font-family: Times New Roman">the low pressure hea</span></font><span style="FONT-FAMILY: Times New Roman"><font color="#0000FF">ter 
  by coordination with the shift engineer.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font color="#0000FF">Ensure that <span style="font-family: Times New Roman">
  low pressure hea</span></font><span style="FONT-FAMILY: Times New Roman"><font color="#0000FF">ter </font></span>
  <font color="#0000FF">is 
  OK and record the readings of clearance, temp., vibration,&nbsp;... etc, and 
  compare with ref. values.</font></li>
</ol>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record 
Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span></p>
<div align="center">
  <center>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="164" width="642">
    <tr style="height: 33.0pt">
      <td style="width: 203; height: 42; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Item</span></td>
      <td style="width: 46; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Setting Value</span></td>
      <td style="width: 30; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Unit</span></td>
      <td style="width: 68; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Before Inspection</span></td>
      <td style="width: 69; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">After Inspection</span></td>
      <td style="width: 135; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Remarks</span></td>
    </tr>
    <tr style="height: 63.85pt">
      <td style="width: 203; height: 36; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Different temperature between Inlet and 
      Outlet condensate</span></td>
      <td style="width: 46; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">25</span></td>
      <td style="width: 30; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Symbol"></span><span style="font-family: Arial">C</span></td>
      <td style="width: 68; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 69; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 135; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 36.8pt">
      <td style="width: 203; height: 26; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Maximum number of blind tubes</span></td>
      <td style="width: 46; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">60</span></td>
      <td style="width: 30; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">pcs</span></td>
      <td style="width: 68; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 69; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 135; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 26.85pt">
      <td style="width: 203; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Pressure loss</span></td>
      <td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">5.5</span></td>
      <td style="width: 30; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">m</span></td>
      <td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 69; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 135; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 31.05pt">
      <td style="width: 203; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">Condensate level</span></td>
      <td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">20 - 30</span></td>
      <td style="width: 30; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">cm</span></td>
      <td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 69; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
      <td style="width: 135; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <span style="font-family: Arial">&nbsp;</span></td>
    </tr>
  </table>
  </center>
</div>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</FONT>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>