<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
AH-021-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>



<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
div.Section1
	{page:Section1;}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=571>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56 dir="ltr"><B>
    <IMG border=0 
      src="../../../mpisweb/images/mpis-1.gif" width="54" height="204"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=475>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">Low Pressure Heaters</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B>
      <span style="font-size: 10.0pt; font-family: Arial">Vertical Design </span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B>
      <span style="font-size: 10.0pt; font-family: Arial">Skoda Czech Republic</span></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=173><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; AH-021-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=173><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Talkha 2x210</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=186><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;</FONT><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Major Maintenance Procedure</FONT></B> <B><font size="2" face="Arial">
    (P1-Y5)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=185><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;08 June 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=185><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;June 2011</B></FONT></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P dir="ltr" align="justify" style="margin-top: -6; margin-bottom: 8">
<font face="Times New Roman">This document l<span style="layout-grid-mode: line">ists
</span>the major maintenance procedure P1, to performed every five years as 
indicated by Y5 in the title block.</font></P>
<font face="Times New Roman">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">This low 
pressure heater (4pcs) are used for increasing the temperature of main condensate steam 
of turbine. </p>

</font>

<h5 style="margin:0; line-height:100%">
<span style="font-family: Arial; text-decoration:underline"><font size="2">Technical Specification</font></span></h5>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="87%" id="AutoNumber1" height="9">
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Surface</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">500 m<sup>2</sup></td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Pressure loss (on side of the 
    main condensate)</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">5.5m</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Jacket material</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">11 416.1</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Jacket thickness</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">12 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Outer diameter</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">1500 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">Overall length</td>
    <td width="57%" style="border-style: none; border-width: medium" height="11">
    <p style="margin-top: 0; margin-bottom: 0">6558 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Material of tube plate&nbsp;</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">11 474.1&nbsp;</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Thickness mm of tube plates</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">140 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Material of tubes</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">17248.4</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Outer diameter of tubes</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">16 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 0; margin-bottom: 0">Thickness of tube wall</td>
    <td width="57%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 0; margin-bottom: 0">1.5 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Average length of U tubes </td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">8320 mm</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Number of tubes&nbsp;&nbsp;&nbsp;</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">1200 ( pcs )</td>
  </tr>
  <tr>
    <td width="43%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 0; margin-bottom: 0">Fastening of tubes</td>
    <td width="57%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top:0; margin-bottom:0">By beading</td>
  </tr>
  <tr>
    <td width="100%" style="border-style: none; border-width: medium" height="18" colspan="2">
    <p style="margin-top: 0; margin-bottom: 0">Total weight:&nbsp;&nbsp;&nbsp;&nbsp; Without condensate: 
    14290 kg&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; With condensate:20600 kg<p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  </table>
<font face="Times New Roman">
<p style="margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">The first 
draft initiated &amp; tested by eng. Medhat Fouad, reviewed by maintenance manager 
eng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir 
Abd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS</p>

  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=justify>This document accepted by eng. Samir Abdel Gilil; 
  EDEPC inspection &amp; quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman 
  EDEPC admin &amp; financial inspection &amp; quality control's general director and 
  supervisor of inspection &amp; quality control's head sector.</P>


</font>

</blockquote>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Safety Precautions</FONT></B></P>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -5; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work </span>permit must be issued and the  maintenance staff should carry the suitable safety category</p>
  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
Safety fence  with
caution marks surrounding the work area is required.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>Wear safety 
and healthy equipment as safety helmet, safety shoes, gloves, ... etc.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">Stopping the condensate water circuit of low pressure heater.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">The low pressure heater must be isolated mechanically by 
closing inlet and outlet valves.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-bottom:0; margin-top:0'>
  <span dir="LTR">Be sure low pressure heater must be completely drainage</span></p>

  </li>
</ul>
    </font>
<P><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
  <FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Cleaning fluid, Manual puller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Tube cleaner flexible shaft.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Tube expander.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Cupper plugs.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0px; margin-bottom: 0px" dir="ltr" align="left">
  Rags.</li>
</ul>
</FONT>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
</B>
<FONT face="Times New Roman">
<p class="MsoHeading9" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly</span></p>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial">Low Pressure Heater in 
Operation </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; text-kashida: 0%; line-height: normal; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Measure temperature </span>
  <span style="font-size: 12.0pt">of main condensate </span>
  <span style="font-size:12.0pt">at inlet and outlet water in </span>
  <span style="font-size: 12.0pt">Low pressure Heater and compare it with the 
  setting value, then record them.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Measure pressure of Low pressure Heater and 
  compare it with the setting value then</span><span style="font-size:12.0pt">
  </span><span style="font-size: 12.0pt">record them.</span></li>
</ol>
<h1 style="margin-top:0cm;margin-right:18.0pt;margin-bottom:0cm;margin-left:
3.85pt;margin-bottom:.0001pt">
<span style="font-size:14.0pt;font-family:Arial;
font-weight:normal">Low Pressure Heater</span><span style="font-size: 14.0pt; font-family: Arial; font-weight: normal"> 
out of Operation</span></h1>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt"><span style="font-size:12.0pt">Dismantle the 
  outer insulation for upper cover for </span>Low pressure Heater.</span></li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Dismantle the screws of two flanges ( inlet and 
  outlet of water side ) .</span></li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Dismantle the studs of upper cover .</span></li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt">Remove the screws of two flanges and the studs 
  of upper cover to be cleaned .</span></li>
</FONT>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the upper cover about 1 mm by using two depressing screws .</li>
  <li dir="ltr">
  <p style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" class="MsoBodyText2" dir="ltr">
  Remove the upper cover by using the main lift. </li>
  <li dir="ltr">
  <p style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" class="MsoBodyText2" dir="ltr">
  Test the leakage of tubes and mark the defected tubes.</li>
  <li dir="ltr">
  <p style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" class="MsoBodyText2" dir="ltr">
  Make a test to Low pressure Heater from steam side and then notice around the 
  welding tubes to the tubes plate from leakage.</li>
  <li dir="ltr">
  <p style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" class="MsoBodyText2" dir="ltr">
  Take the tube bundle out of the Low pressure Heater jacket.</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove all the tubes which blinded.</li>
</ol>
<FONT face="Arial">
<p class="MsoHeading9" style="margin:0cm;margin-bottom:.0001pt;text-align:left;
direction:ltr;unicode-bidi:embed"><span style="font-size:14.0pt">Inspection</span></p>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Notice the level of any tubes of L. P. H. E for decreasing the level and set 
  the Coordinates of this tubes ( X , Y ) .</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check all parts for any worn-out and replace them by new ones.</li>
</ol>
<FONT face="Arial">
<p class="MsoHeading9" style="margin:0cm;margin-bottom:.0001pt;text-align:left;
direction:ltr;unicode-bidi:embed"><span style="font-size:14.0pt">Assembly</span></p>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Assembly the new tubes in the position of the defective tubes by beading and 
  welding.</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Take the tube bundle in the Low pressure Heater jacket after cleaning it.</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make finally test for Low pressure Heater to insure no leakage happened in 
  tubes.</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Put the gasket of upper cover Low pressure Heater.</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Set the upper cover of Low pressure Heater carefully and notice the flanges of 
  inlet and outlet water side .</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Put the flange gasket and tightening of the flanged joints ( cover and two 
  flanges of water side ) adhere to the uniform tighten cross wise , i.e 
  converted to a clock dial tighten in the sequence of 3-9-12-6 and then round 
  and round .</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  Excess stresses to the screws to the screws and studs .</li>
  <li dir="ltr">
  <p class="MsoBodyText2" style="text-align: left; direction: ltr; unicode-bidi: embed; text-kashida: 0%; line-height: normal; margin-top: 0; margin-bottom: 8" dir="ltr">
  After we put the Low pressure Heater to working operation about 24 hours we 
  retighten the screws of two flanges ( water side ) and studs of the cover .</li>
</ol>
<p class="MsoHeading9" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: .0001pt">
<font face="Arial"><span style="font-size: 14.0pt">Starting of Low Pressure 
Heater</span></font></p>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the inlet and outlet main condensate valves of </span>
  Low pressure Heater are opened.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman" dir="ltr">&nbsp;</span><span dir="ltr">Check 
  the by pass valve of Low pressure Heater is closed<b>.</b></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the steam valve of </span>Low pressure Heater is opened.
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check whether the inlet for flooding the stuffing box is open.
  </span></li>
</ol>
</FONT>
<p class="MsoHeading9" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: .0001pt">
<span style="font-size: 14.0pt"><font face="Arial">Attendance and checking 
during Operation </font></span></p>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The temperature of the inlet and outlet condensate of the
  </span>low pressure heater must be different 25<span style="font-family: Symbol"></span>C 
  at least.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The steam condensate level in </span>low pressure heater is in 
  middle indicator glass.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">The performance of regulating valve of outlet steam condensate 
  in </span>low pressure heater is corre<span style="font-size: 13.0pt">cting.</span></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4" color="#0000FF">Return Regenerative Air Heater into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="FONT-FAMILY: Times New Roman">
  <font color="#0000FF">Operate </font></span><font color="#0000FF">
  <span style="font-family: Times New Roman">the low pressure hea</span></font><span style="FONT-FAMILY: Times New Roman"><font color="#0000FF">ter 
  by coordination with the shift engineer.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font color="#0000FF">Ensure that <span style="font-family: Times New Roman">
  low pressure hea</span></font><span style="FONT-FAMILY: Times New Roman"><font color="#0000FF">ter </font></span>
  <font color="#0000FF">is 
  OK and record the readings of clearance, temp., vibration,&nbsp;... etc, and 
  compare with ref. values.</font></li>
</ol>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed"><span style="font-size: 14.0pt; font-family: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span></p>
<div align="center">
  <center>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="164" width="642">
    <tr style="height: 33.0pt">
      <td style="width: 203; height: 42; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Item</span></td>
      <td style="width: 46; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Setting Value</span></td>
      <td style="width: 30; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Unit</span></td>
      <td style="width: 68; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Before Inspection</span></td>
      <td style="width: 69; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">After Inspection</span></td>
      <td style="width: 135; height: 42; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Remarks</span></td>
    </tr>
    <tr style="height: 63.85pt">
      <td style="width: 203; height: 36; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Different temperature 
      between Inlet and Outlet condensate</span></td>
      <td style="width: 46; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">25</span></td>
      <td style="width: 30; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family: Symbol"></span><span style="font-family:Arial">C</span></td>
      <td style="width: 68; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 69; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 135; height: 36; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 36.8pt">
      <td style="width: 203; height: 26; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Maximum number of blind 
      tubes</span></td>
      <td style="width: 46; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">60</span></td>
      <td style="width: 30; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">pcs</span></td>
      <td style="width: 68; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 69; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 135; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 26.85pt">
      <td style="width: 203; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Pressure loss</span></td>
      <td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">5.5</span></td>
      <td style="width: 30; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">m</span></td>
      <td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 69; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 135; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 31.05pt">
      <td style="width: 203; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">Condensate level</span></td>
      <td style="width: 46; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">20 - 30</span></td>
      <td style="width: 30; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">cm</span></td>
      <td style="width: 68; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 69; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
      <td style="width: 135; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family:Arial">&nbsp;</span></td>
    </tr>
  </table>
  </center>
</div>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</FONT>

</BODY></HTML>