<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:st1="urn:schemas-microsoft-com:office:smarttags"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1256">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">
<link rel=Edit-Time-Data href="FD%20FAN%20Y2_files/editdata.mso">
<title>BG-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="country-region"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="City"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="place"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fofo</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>8</o:TotalTime>
  <o:Created>2004-06-17T15:13:00Z</o:Created>
  <o:LastSaved>2004-06-17T15:13:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>574</o:Words>
  <o:Characters>3278</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>27</o:Lines>
  <o:Paragraphs>7</o:Paragraphs>
  <o:CharactersWithSpaces>3845</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:16.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-style:italic;
	text-decoration:underline;
	text-underline:single;}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:4.0pt;
	margin-bottom:0cm;
	margin-left:.6pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
	{mso-style-next:Normal;
	margin-top:9.0pt;
	margin-right:62.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	text-indent:-26.0pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:8;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText, li.MsoBodyText, div.MsoBodyText
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoBodyTextIndent, li.MsoBodyTextIndent, div.MsoBodyTextIndent
	{margin-top:9.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:27.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-27.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText2, li.MsoBodyText2, div.MsoBodyText2
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoBlockText, li.MsoBlockText, div.MsoBlockText
	{margin-top:0cm;
	margin-right:20.0pt;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-18.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:15.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	mso-layout-grid-align:none;
	text-autospace:none;
	font-size:10.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-style:italic}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 28.3pt 72.0pt 45.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-page-numbers:7;
	mso-footer:url("FD%20FAN%20Y2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>
<![endif]-->

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body lang=EN-US style='tab-interval:36.0pt' background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="579" height="1" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../mpisweb/images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="484" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="3" HEIGHT="49" dir="ltr" align="left">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
    </b><span style="font-family: Arial; font-weight: 700"><font size="2">
    Burner Gun</font></span><p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
    <font size="2"><span style="font-family: Arial; font-weight: 700">S</span></font><span style="font-family: Arial; font-weight: 700"><font size="2"><br>
    </font></span><b><span style="font-family: Arial"><font size="2">Man USA</font></span></b></td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="2"> BG-002-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="14" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;</b></font><b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><span
  class=SpellE> Ayoun</span> <span class=SpellE>Moussa</span> PS</span></b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><o:p></o:p></span></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Status:</font><font face="Arial" size="4">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font><span
  style='font-size:10.0pt;font-family:Arial;color:black'> <span class=SpellE>
    APPROVED</span></span></b></td>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><span style="font-family:Arial"><font size="2">Equipment Inspection 
    (I1-M6)</font></span></b></td>
    <td WIDTH="197" VALIGN="TOP" HEIGHT="33" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;&nbsp; 29 June 2004</font></b></td>
  </tr>
  <tr>
    <td WIDTH="197" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date to be Reviewed:&nbsp; June 2009</font></b></td>
  </tr>
</table>

<p class=MsoHeading7 style='margin:0 0cm;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">&nbsp;</p>

<p class=MsoHeading7 style='margin:0 0cm;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">
<font face="Arial" size="5"><b>
 Introduction
</xa>
</b></font></p>

<blockquote>

<p class=MsoHeading7 align=left style='margin-bottom:8;
text-align:left;direction:ltr;unicode-bidi:embed; margin-left:0cm; margin-right:0cm; margin-top:0' dir="ltr"><span style='font-weight:
normal'>This document out lines the details equipment Inspection I1, which to be performed on every 
six months as indicated by M6 in 
the title block. </span></p>

<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><span style="color:black">The first draft 
initiated by eng. <span lang="AR-SA" dir="RTL"></span>Abdalla M. Abdalla, 
reviewed by director eng. Gamal Arafa and revised by </span>
<span style="color: black">EDEC </span><span style="color:black">quality control 
eng. Samir Abd El-Gelil, accepted by general director eng. M. <span class=SpellE>Abd</span> El <span
class=SpellE>Salam</span>,  approved by eng. Michael <span class=SpellE>Goerge</span>: 
Head Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. 
Aly Mostafa Al Lethy EDEPCo. inspection and quality control </span><span style="color:black">
head sector </span></p>

</blockquote>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><b><span
style='font-size:10.0pt;font-family:Arial'>Technical Specification of Burner</span></b></p>

<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="59" width="345">
  <tr style="page-break-inside: avoid; height: 20.2pt">
    <td style="width: 175; height: 23; border: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:-.2pt;
  margin-bottom:0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:center;
  direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:
  Arial">Item</span></td>
    <td style="width: 155; height: 23; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:-.2pt;
  margin-bottom:0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:center;
  direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:
  Arial">BURNERS</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt">
    <td style="width: 175; height: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:2.0pt;margin-right:20.0pt;
  margin-bottom:0cm;margin-left:2.0pt;margin-bottom:.0001pt;text-align:center;
  direction:ltr;unicode-bidi:embed" dir="ltr">
    <span style="font-size:10.0pt;font-family:
  Arial">No. of BURNERS&nbsp;</span></td>
    <td style="width: 155; height: 16; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:1.0pt;text-align:center;
  direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:
  Arial">18 for each boiler</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 20.1pt">
    <td style="width: 175; height: 20; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:2.0pt;text-align:center;
  direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:
  Arial">BURNERS type</span></td>
    <td style="width: 155; height: 20; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:2.0pt;text-align:center;
  direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:
  Arial">S&nbsp; TYPE</span></td>
  </tr>
</table>

<p class=FR1 style='margin-top:0; margin-bottom:0' align="left" dir="ltr"><span style='mso-fareast-language:EN-US'><o:p>&nbsp;</o:p></span></p>

<p class="MsoNormal" dir="ltr" style="text-align: left"><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
  <ul>
    <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:6' dir="ltr">A
work permit must be <span class=GramE>issued,</span> the quali<span
style='color:green'>fi</span>ed maintenance staff should carry the suitable safety
category,<span
style='mso-spacerun:yes'>
</span><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:6' dir="ltr">Safety
fence (rope) with caution marks surrounding the work area,<o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:6' dir="ltr">Wear
your safety helmet, shoes<span class=GramE>....</span> etc</p>

    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
    Isolate the electrical cable feeding the burners.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
    The burners must be isolated mechanically by closing suction and delivery 
    valves.</li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
Tools and Equipment</b></font></p>
<ul>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:4' dir="ltr">Complete
maintenance tool set.<span lang=AR-SA dir=RTL><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:4' dir="ltr">Cleaning
fluid, <span class="GramE">manual</span> puller,<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:4' dir="ltr"><span
class=GramE>Suitable lifting device,</span> <span class=GramE>Feeler gauge.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:4' dir="ltr">Hammer<o:p>, </o:p>Dial
indicator<o:p><span style='font-size:14.0pt;mso-bidi-font-size:12.0pt'>, </span>
<font size="3"><span style='mso-bidi-font-size:12.0pt'>and </span></font></o:p><span
class=SpellE><span style='mso-bidi-font-size:12.0pt'><font size="3">Torque</font></span></span><font size="3"><span
style='mso-bidi-font-size:12.0pt'> wrench</span></font><o:p></o:p></p>

  </li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Work to be carried out
</xg>
</b></font></p>

<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect the secondary air zone spin vanes for bending</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect burner for blockage by foreign material</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  The sliding air damper should also be checked for proper adjustment</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Final positions of the vanes and sliding damper should be marked on the 
  positioner for each burner.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Replace the rope packing or secured in place if necessary.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect the slip seal between the burner throat and wall opening</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Ensure the burner support legs  are 
  properly supported and able to expand.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Check the burner barrel assemblies  for signs of overheating</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Check the lighter, atomizer and gas elements for damage or blocked. </li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 6">
  Check the fuel flexible hoses of burners for as leakage, </li>
</ol>
<p class="MsoNormal" style="margin-top:21.0pt;margin-right:33.5pt;margin-bottom:
0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed"><font face="Arial"><b>HEMI Gas 
Elements</b></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect gas elements for accumulated foreign matter and possible cracks or damage from 
  overheating</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect the spud tip for damage and check the spud hole sizes</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Replace the spud  if holes are out of round, or if the holes differ 
  more than 0.9 mm. relative to the original drilling (14.3 mm)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Inspect the body of the gas element for damage and repair or replace as 
  necessary</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6" dir="ltr">
  Replace gun body gaskets and rings to maintain tight seals.</li>
</ol>
<p class="MsoNormal" style="margin-top:21.0pt;margin-right:33.5pt;margin-bottom:
0cm;margin-left:0cm;margin-bottom:.0001pt;text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed"><font face="Arial"><b>Oil 
Atomizer</b></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 33.5pt; margin-bottom: 6" dir="ltr">
  Check for accumulated foreign matter, possible cracks</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 33.5pt; margin-bottom: 6" dir="ltr">
  Clean atomizer assemblies should be available for quick installation in the 
  event that flame appearance shows this to be necessary.</li>
</ol>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>