<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:st1="urn:schemas-microsoft-com:office:smarttags"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1256">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">

<link rel=Edit-Time-Data href="FD%20FAN%20Y2_files/editdata.mso">
<title>BG-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="country-region"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="City"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="place"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fofo</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>8</o:TotalTime>
  <o:Created>2004-06-17T15:13:00Z</o:Created>
  <o:LastSaved>2004-06-17T15:13:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>574</o:Words>
  <o:Characters>3278</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>27</o:Lines>
  <o:Paragraphs>7</o:Paragraphs>
  <o:CharactersWithSpaces>3845</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:16.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-style:italic;
	text-decoration:underline;
	text-underline:single;}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:4.0pt;
	margin-bottom:0cm;
	margin-left:.6pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
	{mso-style-next:Normal;
	margin-top:9.0pt;
	margin-right:62.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	text-indent:-26.0pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:8;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText, li.MsoBodyText, div.MsoBodyText
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoBodyTextIndent, li.MsoBodyTextIndent, div.MsoBodyTextIndent
	{margin-top:9.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:27.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-27.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText2, li.MsoBodyText2, div.MsoBodyText2
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoBlockText, li.MsoBlockText, div.MsoBlockText
	{margin-top:0cm;
	margin-right:20.0pt;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-18.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:15.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	mso-layout-grid-align:none;
	text-autospace:none;
	font-size:10.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-style:italic}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 28.3pt 72.0pt 45.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-page-numbers:7;
	mso-footer:url("FD%20FAN%20Y2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</style>
<![endif]-->
</head>

<body lang=EN-US style='tab-interval:36.0pt' background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="579" height="1" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../mpisweb/images/mpis-1.gif" width="62" height="205"></td>
    <td WIDTH="484" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="3" HEIGHT="49" dir="ltr" align="left">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
    </b><span style="font-family: Arial; font-weight: 700"><font size="2">
    Burner Gun</font></span><p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
    <font size="2"><span style="font-family: Arial; font-weight: 700">S</span></font><span style="font-family: Arial; font-weight: 700"><font size="2"><br>
    </font></span><b><span style="font-family: Arial"><font size="2">Man USA</font></span></b></td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="2"> BG-003-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="14" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;</b></font><b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><span
  class=SpellE> Ayoun</span> <span class=SpellE>Moussa</span> PS</span></b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><o:p></o:p></span></td>
  </tr>
  <tr>
    <td WIDTH="183" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Status:</font><font face="Arial" size="4">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font><span
  style='font-size:10.0pt;font-family:Arial;color:black'> <span class=SpellE>
    APPROVED</span></span></b></td>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><span style="font-family: Arial"><font size="2">Equipment 
    Inspection (I2-Y1)</font></span></b></td>
    <td WIDTH="197" VALIGN="TOP" HEIGHT="33" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp;&nbsp; 29 June 2004</font></b></td>
  </tr>
  <tr>
    <td WIDTH="197" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date to be Reviewed:&nbsp; June 2009</font></b></td>
  </tr>
</table>

<p class=MsoHeading7 style='margin:0;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">&nbsp;</p>

<p class=MsoHeading7 style='margin:0;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">
<font face="Arial" size="5"><b>
 Introduction
</xa>
</b></font></p>

<blockquote>

<p class=MsoHeading7 align=left style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed' dir="ltr"><span style='font-weight:
normal'>This document out lines the details equipment Inspection I2, which to be 
performed on an annually bases as indicated by Y1 in 
the title block. </span></p>

<p class="MsoNormal" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; ">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0"><span style="color:black">The first draft 
initiated by eng. <span lang="AR-SA" dir="RTL"></span>Abdalla M. Abdalla, 
reviewed by director eng. Gamal Arafa and revised by </span>
<span style="color: black">EDEC </span><span style="color:black">quality control 
eng. Samir Abd El-Gelil, accepted by general director eng. M. <span class=SpellE>Abd</span> El <span
class=SpellE>Salam</span>,  approved by eng. Michael <span class=SpellE>Goerge</span>: 
Head Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. 
Aly Mostafa Al Lethy EDEPCo. inspection and quality control </span><span style="color:black">
head sector.</span></p>

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr"><b><span
style='font-size:10.0pt;font-family:Arial'><br>
Technical Specification of Burner</span></b></p>

<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="68" width="590" dir="ltr">
  <tr style="page-break-inside: avoid; height: 20.2pt" dir="ltr">
    <td style="width: 175; height: 23; border: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: center; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">Item</span></td>
    <td style="width: 400; height: 23; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: center; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">BURNERS</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td style="width: 175; height: 25; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: center; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">No. of BURNERS&nbsp;</span></td>
    <td style="width: 400; height: 25; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">18 for each boiler&nbsp; 
    &quot;9 on the front and&nbsp; 9 on rear walls&quot;</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 20.1pt" dir="ltr">
    <td style="width: 175; height: 20; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: center; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">BURNERS type</span></td>
    <td style="width: 400; height: 20; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="margin:0; text-align: center; direction: ltr; unicode-bidi: embed; " dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial">S&nbsp; TYPE</span></td>
  </tr>
</table>

</blockquote>

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; "><font face="Arial" size="5"><b>Safety Precautions
</xc>
</b></font></p>
  <ul>
    <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">A
work permit must be <span class=GramE>issued,</span> the quali<span
style='color:green'>fi</span>ed maintenance staff should carry the suitable safety
category,<span
style='mso-spacerun:yes'>
</span><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">Safety
fence (rope) with caution marks surrounding the work area,<o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">Wear
your safety helmet, shoes<span class=GramE>....</span> etc</p>

    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
    Isolate the electrical cable feeding the burners.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">
    Shut off compressed air to burner actuators, lighter actuators, and 
    aspirating air connections</li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">
    Shut off instrument air to burner front control equipment</li>
    <li dir="ltr">
    <p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
    The burners must be isolated mechanically by closing suction and delivery 
    valves.</li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>
Tools and Equipment</b></font></p>
<ul>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">Complete
maintenance tool set.<span lang=AR-SA dir=RTL><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">Cleaning
fluid, <span class="GramE">manual</span> puller,<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr"><span
class=GramE>Suitable lifting device,</span> <span class=GramE>Feeler gauge.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;unicode-bidi:embed; ' dir="ltr">Hammer<o:p>, </o:p>Dial
indicator<o:p><span style='font-size:14.0pt;mso-bidi-font-size:12.0pt'>, </span>
<font size="3"><span style='mso-bidi-font-size:12.0pt'>and </span></font></o:p><span
class=SpellE><span style='mso-bidi-font-size:12.0pt'><font size="3">Torque</font></span></span><font size="3"><span
style='mso-bidi-font-size:12.0pt'> wrench</span></font><o:p></o:p></p>

  </li>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Work to be carried out
</xg>
</b></font></p>

<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Check the slip seal ring on the front plate of the wall box<span style="color:#007F00"> 
  and welded</span> within  3 mm concentric<span style="color:#007F00">i</span>ty 
  w<span style="color:#007F00">i</span>th the wall tube throat opening.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Check the position of support tubes for each 
  burner inside the wind box using the lifting lugs&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Check the correct position and level of the burner.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Replace rope packing and bend slip seal tabs over to hold the packing in place</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Check the welding of seal plates at the wind box casing to the extension flange.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top: 0; margin-bottom: 6; margin-left:0; margin-right:0" dir="ltr">
  Remove protective wrap, and inspect <span style="color:#007F00">l-Jet</span> 
  atomizer for each burner</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 6">
  Adjust the end of
  <span style="font-size: 12.0pt; font-family: Times New Roman">atomizer to fire 
  position.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 6">
  Check the fuel flexible hoses of burners for as leakage, </li>
</ol>
<blockquote>
<p class="MsoNormal" style="margin:0; text-align:center" dir="ltr">
<span dir="ltr">
<img border="0" src="graphics/BG-003--01.jpg" align="left" width="379" height="645"></span></p>
</blockquote>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align: left; " dir="ltr">
<img border="0" src="graphics/BG-003-02.jpg" width="594" height="446"></p>
<p class="MsoNormal" style="margin:0; text-align: left; ">
&nbsp;&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">
<img border="0" src="graphics/BG-003-03.jpg" align="left" width="559" height="548"></p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; " align="center">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:left" align="center" dir="ltr">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:left" align="center" dir="ltr">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="589" id="AutoNumber1" height="151">
  <tr>
    <td width="48" align="center" dir="ltr" height="28">
    <span style="font-family: Arial; color: black"><font size="2">
    I</font></span><span style="font-family: Arial; "><font size="2">T</font></span><span style="font-family: Arial; color: black"><font size="2">EM</font></span></td>
    <td width="538" height="28">
    <p align="center">
    <font face="Arial" size="2">Title</font></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">1</font></td>
    <td valign="top" style="width: 536; height: 23; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    BURNER ASSY (C.W.)</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">2</font></td>
    <td valign="top" style="width: 536; height: 23; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    BURNER ASSY </font></span><span style="font-family: Arial; ">
    <font size="2">(C.C.W.)&nbsp;</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">3</font></td>
    <td valign="top" style="width: 536; height: 23; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    SHIPPED LOOSE IT</font></span><span style="font-family: Arial; "><font size="2">E</font></span><span style="font-family: Arial; color: black"><font size="2">MS</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">4</font></td>
    <td valign="top" style="width: 536; height: 22; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    AIR SLEEVE ASSY </font></span>
    <span style="font-family: Arial; ">
    <font size="2">(C.M.)</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">5</font></td>
    <td valign="top" style="width: 536; height: 19; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    AIR SLEEVE ASSY (C.C.W.</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">6</font></td>
    <td valign="top" style="width: 536; height: 20; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; ">
    <font size="2">SWIRLER</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    ASSY (C.W.)</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">7</font></td>
    <td valign="top" style="width: 536; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; ">
    <font size="2">SWIRLER</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    ASSY (C.C.W.)</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">8</font></td>
    <td valign="top" style="width: 536; height: 22; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    COVER PLATE ASSY</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="6"><font face="Arial">9</font></td>
    <td valign="top" style="width: 536; height: 15; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    COVER PLATE BOLTING RING ASSY </font></span>
    <span style="font-family: Arial; ">
    <font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">A</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">-4</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">-7</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">C</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">2'-3</font></span><span style="font-family: Arial; "><font size="2">'
    </font></span><span style="font-family: Arial; color: black">
    <font size="2">B</font></span><span style="font-family: Arial; "><font size="2">'-</font></span><span style="font-family: Arial; color: black"><font size="2">2'-3 
    7/</font></span><span style="font-family: Arial; "><font size="2">8-</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    D</font></span><span style="font-family: Arial; "><font size="2">'-</font></span><span style="font-family: Arial; color: black"><font size="2">3'-9</font></span><span style="font-family: Arial; "><font size="2">'</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="18"><font face="Arial">10</font></td>
    <td valign="top" style="width: 536; height: 22; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    SLIP SEAL ASSY</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="1"><font face="Arial">11</font></td>
    <td valign="top" style="width: 536; height: 4; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    GAS ELEMENT ASSY </font></span>
    <span style="font-family: Arial; ">
    <font size="2">CW</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">12</font></td>
    <td valign="top" style="width: 536; height: 11; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    GA</font></span><span style="font-family: Arial; "><font size="2">S</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    ELEMENT ASSY </font></span><span style="font-family: Arial; ">
    <font size="2">CCW&nbsp;</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">13</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    AIR ZONE DISK ASSY&nbsp;</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="22" rowspan="3" valign="top">
    <font face="Arial">14</font></td>
    <td valign="top" style="width: 536; height: 6; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    I-JET OIL ATOMIZER ASSY </font></span>
    <span style="font-family: Arial; ">
    <font size="2">L'-ll'-B'&nbsp;</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 536; height: 22; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    SPRAYER CAP (8I-</font></span><span style="font-family: Arial; "><font size="2"></font></span><span style="font-family: Arial; color: black"><font size="2">3-9</font></span><span style="font-family: Arial; "><font size="2">0)</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 536; height: 12; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; ">
    <font size="2">M</font></span><span style="font-family: Arial; color: black"><font size="2">IX 
    CHAMBER </font></span><span style="font-family: Arial; ">
    <font size="2"></font></span><span style="font-family: Arial; color: black"><font size="2">AA'-61/64</font></span><span style="font-family: Arial; "><font size="2">* 
    BB'-LTR</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    H</font></span><span style="font-family: Arial; "><font size="2">&quot;</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    (0 .266</font></span><span style="font-family: Arial; "><font size="2">')</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">15</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    I-JET ATOMIZER </font></span>
    <span style="font-family: Arial; ">
    <font size="2">ORIVE^</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">FO^AIR</font></span><span style="font-family: Arial; color: black"><font size="2"></font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">16</font></td>
    <td valign="top" style="width: 536; height: 19; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; ">
    <font size="2">LJFKi</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">VCi</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">A33</font></span><span style="font-family: Arial; color: black"><font size="2">T 
    I UK </font></span><span style="font-family: Arial; ">
    <font size="2">AlfX&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></span><span style="font-family: Arial; color: black">
    <font size="2">Z</font></span><span style="font-family: Arial; "><font size="2">O</font></span><span style="font-family: Arial; color: black"><font size="2">NE
    </font></span><span style="font-family: Arial; ">
    <font size="2">OISK&nbsp;</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">17</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; ">
    <font size="2">KAOWOOL</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    BULK INSULATION</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">18</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    HANDLE </font></span><span style="font-family: Arial; ">
    <font size="2">IVANE</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    CONTROL)&nbsp;&nbsp; </font></span><sup>
    <span style="font-family: Arial; ">
    <font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    f</font></span></sup><span style="font-family: Arial; color: black"><font size="2">1</font></span><span style="font-family: Arial; "><font size="2">'iR'Q*&nbsp;</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">19</font></td>
    <td valign="top" style="width: 536; height: 23; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    ROD SEAL ASSY </font></span>
    <span style="font-family: Arial; ">
    <font size="2">L'-</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    12</font></span><span style="font-family: Arial; "><font size="2">'&nbsp;</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">20</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    RO</font></span><span style="font-family: Arial; "><font size="2">D</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    SEAL ASSY</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">21</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    PIPE 3</font></span><span style="font-family: Arial; "><font size="2">&quot;</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">SCH</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    4</font></span><span style="font-family: Arial; "><font size="2">0</font></span><span style="font-family: Arial; color: black"><font size="2">x 
    2</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">-5</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    L(</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">22</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    AIR </font></span><span style="font-family: Arial; ">
    <font size="2">CYLlNDER-PARKER</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">SERIE 
    MOUNTIN^'DE^^^R</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">^</font></span></td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">23</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    PACKING </font></span><span style="font-family: Arial; ">
    <font size="2">RO</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">3</font></span><span style="font-family: Arial; color: black"><font size="2">/4</font></span><span style="font-family: Arial; "><font size="2">'</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">DIA&nbsp;</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">24</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    TUBE </font></span><span style="font-family: Arial; ">
    <font size="2">.SW</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    05 </font></span><span style="font-family: Arial; ">
    <font size="2">x</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    .049</font></span><span style="font-family: Arial; "><font size="2">'
    </font></span><span style="font-family: Arial; color: black">
    <font size="2">WALL </font></span>
    <span style="font-family: Arial; ">
    <font size="2">x</font></span><span style="font-family: Arial; color: black"><font size="2">
    </font></span><span style="font-family: Arial; ">
    <font size="2">S'-B-</font></span><span style="font-family: Arial; color: black"><font size="2"> 
    LG</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">25</font></td>
    <td valign="top" style="width: 536; height: 2; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    CORE P</font></span><span style="font-family: Arial; "><font size="2">E</font></span><span style="font-family: Arial; color: black"><font size="2">RFORATED 
    PLATE</font></span></p>
    </td>
  </tr>
  <tr>
    <td width="48" align="center" dir="ltr" height="19"><font face="Arial">26</font></td>
    <td valign="top" style="width: 536; height: 1; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding: 1" dir="ltr" align="left">
    <p class="MsoNormal" style="margin:0; text-autospace: none; text-align: left; " dir="ltr">
    <span style="font-family: Arial; color: black"><font size="2">
    WA</font></span><span style="font-family: Arial; "><font size="2">S</font></span><span style="font-family: Arial; color: black"><font size="2">HER 
    (MA</font></span><span style="font-family: Arial; "><font size="2">D</font></span><span style="font-family: Arial; color: black"><font size="2">E 
    FROM TWO HALVES</font></span><span style="font-family: Arial; "><font size="2">)</font></span></p>
    </td>
  </tr>
</table>

</body>

</html>