<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:st1="urn:schemas-microsoft-com:office:smarttags"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1256">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">


<link rel=Edit-Time-Data href="file:///D:/abeer/joe%20D/%20%20/FD%20FAN%20Y2_files/editdata.mso">
<title>BG-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="country-region"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="City"/>
<o:SmartTagType namespaceuri="urn:schemas-microsoft-com:office:smarttags"
 name="place"/>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>fofo</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>8</o:TotalTime>
  <o:Created>2004-06-17T15:13:00Z</o:Created>
  <o:LastSaved>2004-06-17T15:13:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>574</o:Words>
  <o:Characters>3278</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>27</o:Lines>
  <o:Paragraphs>7</o:Paragraphs>
  <o:CharactersWithSpaces>3845</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:Compatibility>
   <w:BreakWrappedTables/>
   <w:SnapToGridInCell/>
   <w:WrapTextWithPunct/>
   <w:UseAsianBreakRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{mso-style-next:Normal;
	margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-font-kerning:0pt;
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	text-decoration:underline;
	text-underline:single;}
h2
	{mso-style-next:Normal;
	margin-top:16.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-style:italic;
	text-decoration:underline;
	text-underline:single;}
h3
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:162.6pt;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	tab-stops:75.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
h4
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
h6
	{mso-style-next:Normal;
	margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:6;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:2.0pt;
	margin-right:4.0pt;
	margin-bottom:0cm;
	margin-left:.6pt;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:7;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
	{mso-style-next:Normal;
	margin-top:9.0pt;
	margin-right:62.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	text-indent:-26.0pt;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:8;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-weight:bold;
	text-decoration:underline;
	text-underline:single;}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 207.65pt right 415.3pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText, li.MsoBodyText, div.MsoBodyText
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;
	font-weight:bold;}
p.MsoBodyTextIndent, li.MsoBodyTextIndent, div.MsoBodyTextIndent
	{margin-top:9.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:27.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-27.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.MsoBodyText2, li.MsoBodyText2, div.MsoBodyText2
	{margin-top:11.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	mso-pagination:widow-orphan;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;}
p.MsoBlockText, li.MsoBlockText, div.MsoBlockText
	{margin-top:0cm;
	margin-right:20.0pt;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	text-indent:-18.0pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p.FR1, li.FR1, div.FR1
	{mso-style-name:FR1;
	mso-style-parent:"";
	margin-top:15.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	mso-pagination:none;
	mso-layout-grid-align:none;
	text-autospace:none;
	font-size:10.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:AR-SA;
	mso-bidi-language:AR-SA;
	font-style:italic}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
@page Section1
	{size:595.3pt 841.9pt;
	margin:72.0pt 28.3pt 72.0pt 45.0pt;
	mso-header-margin:35.4pt;
	mso-footer-margin:35.4pt;
	mso-page-numbers:7;
	mso-footer:url("FD%20FAN%20Y2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"Table Normal";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</style>
<![endif]-->

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body lang=EN-US style='tab-interval:36.0pt' background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="579" height="1" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../../mpisweb/images/mpis-1.gif" width="62" height="205"></td>
    <td WIDTH="484" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="295" VALIGN="TOP" ROWSPAN="3" HEIGHT="49" dir="ltr" align="left">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
    </b><font size="2"><span style="font-family: Arial; font-weight: 700">B</span></font><span style="font-family: Arial; font-weight: 700"><font size="2">urner 
    Gun<br>
    </font></span><font size="2">
    <span style="font-family: Arial; font-weight: 700">Formey Engineering 
    Company USA</span></font><p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
    &nbsp;</td>
    <td WIDTH="171" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Document
      No:&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="2"> BG-004-r0</font></b></td>
  </tr>
  <tr>
    <td WIDTH="171" VALIGN="TOP" HEIGHT="14" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;</b></font><b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><span
  class=SpellE>&nbsp;&nbsp; Abu Sultan</span> </span></b><span
  style='font-size:10.0pt;font-family:Arial;color:black'><o:p></o:p></span></td>
  </tr>
  <tr>
    <td WIDTH="170" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Status:</font><font face="Arial" size="4">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><span
  style='font-size:10.0pt;font-family:Arial;color:black'><span class=SpellE>APPROVED</span></span></b></td>
  </tr>
  <tr>
    <td WIDTH="295" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font><font size="2"><span style="font-family: Arial">Major </span>
    </font><span style="font-family: Arial"><font size="2">Maintenance Procedure (P1-Y1)</font></span></b></td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Approved Date:&nbsp;&nbsp; 04 Aug 2004</font></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="1" align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date to be Reviewed:&nbsp; Aug 2009</font></b></td>
  </tr>
</table>

<p class=MsoHeading7 style='margin:0;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">&nbsp;</p>

<p class=MsoHeading7 style='margin:0;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">
&nbsp;</p>

<p class=MsoHeading7 style='margin:0;text-kashida:0%; direction:ltr; unicode-bidi:embed; margin-bottom:0' dir="ltr">
<font face="Arial" size="5"><b>
 Introduction
</xa>
</b></font></p>

<blockquote>

<p class="MsoHeading7" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; text-align:justify; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-weight: 400"><span style="layout-grid-mode: line">This 
document out lines the details the major m</span>aintenance&nbsp;procedures P1, which must be 
performed b<span style="layout-grid-mode: line">asses on an annually as 
indicated by Y1 in the title block</span></span></p>

<p class="MsoHeading7" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; text-align:justify; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-weight: 400">The Oil or Gas burner</span><span style="layout-grid-mode: line; font-weight:400"> 
function to burn&nbsp;the fuel to produce heating.</span></p>

<p class="MsoHeading7" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; text-align:justify; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="layout-grid-mode: line; font-weight:400">
The first draft initiated by eng: Emad El Din Ali, reviewed by eng. Sadek Massoad, 
tested at 16 March 2004, revised by EDEPC quality control eng. Samir Abd El-Gelil, accepted by general manager eng. Mohamed abd El 
Karem Aly, approved by eng. Mokhter&nbsp;Abd Ellatif Wafy Abu Soltan power 
station head sector, 
and certified by eng Aly Mostafa Al Lethy EDEPC inspection and quality control 
head sector</span></p>

</blockquote>

<font size="3">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; "><font face="Arial" size="5"><b>Safety Precautions</b></font></p>

<ul>


<xd>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font face="Times New Roman">A work permit must be issued, 
the qualified maintenance staff should
  carry the suitable safety category,&nbsp;</font></LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font face="Times New Roman">Safety fence with caution 
marks surrounding the work area,</LI> </font> 

</xd>


  <li>
  <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">Wear your safety helmet, shoes .... etc</font></li>
  <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; ">Shutdown the 
burner and the unit must be out of service </p>

  </li>
  <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; ">Isolate the 
burner mechanically <u>as follows</u>:</p>

  <ul>
    <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="margin:0; text-align: left; ">
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400">
<span dir="ltr">Isolate</span><span lang="AR-SA" dir="ltr">&nbsp; </span>
<span dir="ltr">the Main Gas valves and 
    isolate&nbsp; etch valve Burner<sup></sup>s level </span></span>
    </p>

    </li>
    <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400">
<span dir="ltr">Isolate</span><span lang="AR-SA" dir="ltr">&nbsp; </span>
<span dir="ltr">the Main Mazout valves and isolate&nbsp; etch valve Burner<sup></sup>s 
level </span></span>
    </p>

    </li>
    <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400">
<span dir="ltr">Isolate</span><span lang="AR-SA" dir="ltr"> </span></span>
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400" dir="ltr">
the Main Solar valves and 
    isolate&nbsp; etch valve Burner<sup></sup>s level </span>
    </p>

    </li>
    <li dir="ltr">

<p class="MsoNormal" dir="ltr" style="text-align: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400">
<span dir="ltr">Isolate</span><span lang="AR-SA" dir="ltr">&nbsp; </span></span>
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400" dir="ltr">
the Main </span>
    <span style="line-height: 200%; layout-grid-mode: line; font-weight:400">
Atomizing Steam valves drain and isolate&nbsp; etch valve&nbsp; Burner<sup></sup>s 
level</span></p>

    </li>
  </ul>
  </li>
</ul>
</font>
  <span style="font-weight: 400">
<p align="left" dir="ltr" style="margin-top: 15; margin-bottom: 15">
<span dir="ltr"><font face="Arial" size="5"><b>
Tools and Equipment</b></font></span></p>
<ul>
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8; text-align:left" dir="ltr" align="left">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8; text-align:left" dir="ltr" align="left">
  <span dir="ltr">Cleaning fluid, and Suitable lifting device.</span></li>


  </font>
</ul>
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5"><b>Work to be 
Carried out
</xg>
</b></font></p>

<p class="MsoNormal" style="text-align: left; line-height: 130%; direction: ltr; unicode-bidi: embed"></p>
<p align="left" dir="ltr">
<span style="line-height: 150%; font-family: Arial; " dir="LTR"><font size="4">Dismantle 
the Solar Burner Gun from Burner Guide Tube&nbsp;</font></span></span><font size="4" face="Arial"><span dir="LTR"><br>
</span></font>
  <span style="font-weight: 400">
<font size="4">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line; ">
Inspection and check for Igniter Gun</span></font><font face="Times New Roman"><span style="line-height: 150%; layout-grid-mode: line">&nbsp;&nbsp; 
Figure 4</span></font></p>
<ol>
  <li dir="ltr">
  <h5 style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-weight:normal" dir="ltr"><font size="3">Inspect clogging orifice for 
  Igniter gun.</font></span></h5>
  </li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-size:12.0pt;
line-height:150%;font-weight:normal" dir="ltr">Change coupling gasket and change 
  tip not gasket when there is leakage solar or air</span></li>
<li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="layout-grid-mode: line" dir="LTR">Clean internal guide tube of 
  igniter gun passing with compressed air</span></li>
<li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="layout-grid-mode: line" dir="LTR">Rotate guide tube to align 
  limit switch with actuator</span></li>
<li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="layout-grid-mode: line" dir="LTR">Adjust actuator and check for 
  operation switch</span></li>
<li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="layout-grid-mode: line" dir="LTR">Check spark gap between the 
  Narrowest points of ignition rods at 5/32 inch</span></li>
<li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  <span style="layout-grid-mode: line" dir="LTR">Check retraction mechanism of 
  igniter gun</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin: 0">
<span style="line-height: 150%; font-family: Arial"><font size="4">
<span dir="LTR">Dismantle the Gas Cones Burner from burner guide tube&nbsp; </span>
</font></span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<font size="4">
<span style="font-family: Arial; layout-grid-mode: line">Inspection and Check 
for Gas Burner</span></font><font size="3"><span style="layout-grid-mode: line">&nbsp; 
Figure 1</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Gas&nbsp;cone position readjusted:&nbsp; reference to the air swirler and rotation of the canes .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Clean the gas ring by 
  compressed air after open the drain of the gas ring&nbsp; .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Inspect clogging of the gas 
  canes&nbsp;tips and clean it .</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin: 0">
<span style="line-height: 150%; font-family: Arial" dir="LTR">
<font size="4">Dismantle the Oil Burner from Burner Guide Tube&nbsp; </font></span>
</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Inspection and Check for Oil GUN&nbsp;  </font></span><font size="3">
<span style="layout-grid-mode: line">Figure 5</span></font></p>
<ol>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8" align="left" dir="ltr"><span style="font-weight:normal" dir="LTR">
  <font size="3">Oil gun 
  position readjusted position</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr"><span style="font-weight:normal" dir="LTR">
  <font size="3">Inspect 
  clogging orifice plate distributor plug for gun .</font></span></h5>
  </li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-indent: 0; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8; text-align:left" dir="ltr">
  <span style="line-height:150%;font-weight:normal" dir="LTR"><font size="3">Change coupling gasket and change 
  tip not gasket when there is leakage oil steam .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Clean internal guide tube of 
  oil gun passing with compressed air .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Rotate guide tube to align 
  limit switch with actuator .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Adjust actuator and check for 
  operation of limit switch .</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR"><font size="3">Check the mechanism of 
  retraction of oil gun .</font></span></li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<font size="4"><span style="font-family: Arial; layout-grid-mode: line">
Inspection and Check of Air Register&nbsp;&nbsp;  </span></font><font size="3">
<span style="layout-grid-mode: line">Figure 3</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-bottom:8" dir="ltr">
  <span style="font-weight:normal" dir="LTR"><font size="3">Check&nbsp; the performs the sleeve 
  damper function of on / off control of the combustion air to the air frame .</font></span></li>
  <li dir="ltr" style="text-align: left">
  <h5 style="margin-left: 0; margin-right: 0; margin-top: 0cm; margin-bottom: 8" dir="ltr">
  <span style="font-weight:normal" dir="LTR"><font size="3">Check&nbsp; the sleeve damper for any 
   
  binding and check rollers for free movement .</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left: 0; margin-right: 0; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="left">
  <span style="font-weight:normal" dir="LTR"><font size="3">Check&nbsp; retrain mechanism of air 
  damper</font></span></h5>
  </li>
</ol>
  <p style="margin-left: 0; margin-right: 0; margin-top: 0cm; margin-bottom: 8" dir="ltr" align="left">
<font size="4"><span style="font-family: Arial; layout-grid-mode: line">
  Inspection and Check of Swirler&nbsp;&nbsp; </span></font><font size="3">
<span style="layout-grid-mode: line">Figure </span></font>2</p>
<ol>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <span dir="LTR" style="font-weight: 400"><font size="3">Check the welding of the air swirler 
  plates.</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <span dir="LTR" style="font-weight: 400"><font size="3">Visually inspection for any 
  deterioration due to heat.</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr" align="left">
  <span dir="LTR" style="font-weight: 400"><font size="3">Check swirler if 
  there is over heating is observed.</font></span></h5>
  </li>
</ol>
<h5 style="margin: 0" align="left" dir="ltr">
<span style="font-family: Arial; font-weight:400">
<font size="4">Before Isolating the Burner Mechanically</font></span></h5>
<p class="MsoNormal" dir="RTL"><span lang="AR-SA" style="font-size:8.0pt">&nbsp;</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="149" width="657">
  <tr style="height:17.0pt">
    <td valign="middle" style="width: 268; height: 32; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Work To be carried 
    out</span></td>
    <td style="width: 165; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Setting (reference 
    value)</span></td>
    <td valign="middle" style="width: 178; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Results</span></td>
  </tr>
  <tr style="height:17.0pt">
    <td valign="top" style="width: 268; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:left;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Oil gun position 
    beyond the face swiler&nbsp;&nbsp; </span></td>
    <td style="width: 165; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;&nbsp;&nbsp; 19 mm</span></td>
    <td valign="top" style="width: 178; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;</span></td>
  </tr>
  <tr style="height:17.0pt">
    <td valign="top" style="width: 268; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="layout-grid-mode: line">Electrical tip to solar gun&nbsp; </span>
    </td>
    <td valign="top" style="width: 165; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;&nbsp;&nbsp; 3/32 inch</span></td>
    <td valign="top" style="width: 178; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;</span></td>
  </tr>
  <tr style="height:17.0pt">
    <td valign="top" style="width: 268; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="layout-grid-mode: line">The position of gas canes</span></td>
    <td valign="top" style="width: 165; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Ok-NOT OK</span></td>
    <td valign="top" style="width: 178; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;</span></td>
  </tr>
  <tr style="height:17.0pt">
    <td valign="top" style="width: 268; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="layout-grid-mode: line">welding of the air swiler</span></td>
    <td valign="top" style="width: 165; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Ok-NOT OK</span></td>
    <td valign="top" style="width: 178; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td valign="top" style="width: 268; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="layout-grid-mode: line">Control of air register</span></td>
    <td valign="top" style="width: 165; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">Ok-NOT OK</span></td>
    <td valign="top" style="width: 178; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="layout-grid-mode: line">&nbsp;</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-size: 14.0pt; layout-grid-mode: line">&nbsp;</span></b></p>
<h6 dir="ltr">
<font size="4"><span style="font-family: Arial; font-weight:400" dir="ltr">
Gas Cone Adjustment</span></font><font size="3"><span style="font-family: Arial; " dir="ltr"> </span>&nbsp;&nbsp; </font>
  <span dir="LTR" style="font-weight: 400">
  <font size="3">Figure 1</font></span></h6>
<ol>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr"><span dir="LTR" style="font-weight: 400">
  <font size="3">The gas canes 
  can be adjusted as necessary.</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr"><span dir="LTR" style="font-weight: 400">
  <font size="3">Rotational 
  position of gas canes shown in the drawing figure 2.</font></span></h5>
  </li>
  <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr"><span dir="LTR" style="font-weight: 400">
  <font size="3">The position of 
  gas canes in rotation to:</font></span></h5>
  <h5 style="margin:0; " align="left" dir="ltr"><span dir="LTR" style="font-weight: 400">
  <font size="3">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * The air swirls.</font></span></h5>
  <h5 style="margin:0; " align="left" dir="ltr"><span dir="LTR" style="font-weight: 400">
  <font size="3">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  * The rotation of canes.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font> </span>
  <font size="3">* </font>
  <span dir="LTR" style="font-weight: 400"><font size="3">Critical to burner performance.</font></span></h5>
  </li>
  <li>
  <p style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr">
  The gas cones </li>
  <span dir="LTR" style="font-weight: 400">
  <font size="3">can be rotated the rough360<sup> o</sup>C rotating the pipe section of the c0ne and retightening the union.</font></span></li>
  <span dir="LTR" style="font-weight: 400">
  <li>
<p style="margin-top: 0; margin-bottom: 8">That position should be set to obtain 
maximum&nbsp; performance from burner.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">The position of 
  canes cause violent boiler vibration by burn fuel in a harmonic rang.&nbsp;
  </font> 
  </p>
  </h5>
  </li>
  </h5>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
<font size="4">
<span style="font-family: Arial; ">Oil Gun Adjustment&nbsp;&nbsp; </span></font>
<font size="3">&nbsp;&nbsp; Figure 5</font></p>

  </span>
  <ol>
    <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr">
  <font size="3">
  <span dir="ltr" style="font-weight: 400">
  The oil gun 
  should extend beyond t</span><span dir="LTR" style="font-weight: 400">he furnace side of the air swirler Refer to burner 
  drawing fig . no . ( 5 )

  </span>
  </font> </h5>
    </li>
    <li dir="ltr">
  <h5 style="margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="left" dir="ltr">
  <font size="3">
  <span dir="LTR" style="font-weight: 400">
  The actual distance of The</span></font><span dir="LTR" style="font-weight: 400"><font size="3"> atomizing tip beyond the&nbsp; face of the air swirler must be 
  measured from inside the furnace equal </font>

  </span>

  <span dir="LTR" style="font-weight: 400">
  19mm.</h5>
    </li>
</ol>

  </span>
<h6 dir="ltr">
<span style="font-family:&quot;Arial&quot;; font-weight:400" dir="ltr">
<font size="4">Igniter Gun Adjustment</font></span><span style="font-family: Arial; font-weight: 700" dir="LTR"><font size="3">&nbsp; </font></span>
  <span dir="LTR" style="font-weight: 400">
  <font size="4">
<span style="font-family: Arial; ">&nbsp;&nbsp; </span></font><font size="3">
Figure 4</font></span></h6>
  <ol>
  <span style="font-weight: 400">
  <li dir="ltr">
<h5 style="margin-left: 0; margin-right: 0; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">

  </span>

<font size="3">
  <span dir="ltr" style="font-weight: 400">
  Check distance from electrode tip to oil 

  </span>

  <span dir="LTR" style="font-weight: 400">
  gun tip 
equal 5/32  in ch.</span></font></h5>
  </li>
  <li dir="ltr">
<p style="margin-left: 0; margin-right: 0; margin-top: 0cm; margin-bottom: 8" align="left" dir="ltr">
<font size="3">Check the stabilizer of 
igniter figure 4.</font></li>
  <span style="font-weight: 400">
</ol>

  </span>

  <span dir="LTR" style="font-weight: 400">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="81%" id="AutoNumber8">
  <tr>
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center">
  <img border="0" src="graphics/BG-004-01.jpg" width="568" height="219"></td>
  </tr>
  <tr>
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center">
  <span style="font-weight: 400">
Burner front view&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Composite sectional side view&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Furnace: throat view</td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; line-height: 150%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<b><span lang="AR-SA" dir="RTL" style="font-size: 14.0pt">&nbsp;</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="85%" id="AutoNumber1" height="206">
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="23">
    <font face="Arial" size="2">1</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="23">
    <font face="Arial" size="2">Air tube</font></td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="8" valign="middle">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="8" valign="middle">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Oil gun 
    retraction actuator mounting bar</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="7">
    <font face="Arial" size="2">1a</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="7">
    <font face="Arial" size="2">Air entry 
    cone</font></td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="14">
    <font face="Arial" size="2">15</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="14">
    <font face="Arial" size="2">Oil gun 
    guide tube</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="14">
    <font face="Arial" size="2">2</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="14">
    <font face="Arial" size="2">Straightening vanes</font></td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="23">
    <font face="Arial" size="2">16</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="23">
    <font face="Arial" size="2">Oil gun 
    retraction assembly</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Air swirter
    </font>
    </td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="14">
    <font face="Arial" size="2">17</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="14">
    <font face="Arial" size="2">Gas ring</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="1">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="1">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Sleeve type 
    damger</font></td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="19">
    <font face="Arial" size="2">17a</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="19">
    <font face="Arial" size="2">Gas ring </font>
    </td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="21" valign="middle">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Burner 
    front mounting</font></td>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="10">
    <font face="Arial" size="2">18</font></td>
    <td width="37%" style="border-style: none; border-width: medium" height="10">
    <font face="Arial" size="2">Igniter guide tube</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="30">
    <font face="Arial" size="2">5a</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="30">
    <font face="Arial" size="2">Burner 
    front mounting gasket</font></td>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="10">
    <font face="Arial" size="2">19</font></td>
    <td width="36%" style="border-style: none; border-width: medium" height="10">
    <font face="Arial" size="2">Main oil 
    flame detector guide tube </font> </td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="7">
    <font face="Arial" size="2">6</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="7">
    <font face="Arial" size="2">Access 
    plate</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="30">
    <font face="Arial" size="2">20</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="30">
    <font face="Arial" size="2">Igniter and 
    main gas flame detector guide tube </font> </td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="17">
    <font face="Arial" size="2">7</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="17">
    <font face="Arial" size="2">Gas &quot;cane&quot; 
    spud</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Roller 
    support bracket </font> </td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="19">
    <font face="Arial" size="2">8</font></td>
    <td width="20%" style="border-style: none; border-width: medium" height="19">
    <font face="Arial" size="2">Oil gun</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Guide 
    support bracket</font></td>
  </tr>
  <tr>
    <td width="5%" style="border-style: none; border-width: medium" align="center" height="10">
    <font face="Arial" size="2">9</font></td>
    <td width="21%" style="border-style: none; border-width: medium" height="10">
    <font face="Arial" size="2">Igniter 
    (gas type shown)</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Limit 
    switch (for sleeve damper)</font></td>
  </tr>
  <tr>
    <td width="4%" style="border-style: none; border-width: medium" align="center" height="23">
    <font face="Arial" size="2">10</font></td>
    <td width="17%" style="border-style: none; border-width: medium" height="23">
    <font face="Arial" size="2">Back frame 
    support ring</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="1">
    <font face="Arial" size="2">24</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="1">
    <font face="Arial" size="2">Damper 
    retraction actuator mounting bar</font></td>
  </tr>
  <tr>
    <td width="3%" style="border-style: none; border-width: medium" align="center" height="14">
    <font face="Arial" size="2">11</font></td>
    <td width="29%" style="border-style: none; border-width: medium" height="14">
    <font face="Arial" size="2">Damper 
    retraction assembly</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="7">
    <font face="Arial" size="2">25</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="7">
    <font face="Arial" size="2">Oil gun 
    mounting tube</font></td>
  </tr>
  <tr>
    <td width="3%" style="border-style: none; border-width: medium" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="29%" style="border-style: none; border-width: medium" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Damper 
    retraction rod</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="23">
    <font face="Arial" size="2">26</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="23">
    <font face="Arial" size="2">Oil gun 
    coupling yoke</font></td>
  </tr>
  <tr>
    <td width="3%" style="border-style: none; border-width: medium" align="center" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="29%" style="border-style: none; border-width: medium" height="14">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">View port</font></td>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="21">
    <font face="Arial" size="2">27</font></td>
    <td width="34%" style="border-style: none; border-width: medium" height="21">
    <font face="Arial" size="2">Lifting 
    rings </font> </td>
  </tr>
  </table>

<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="79%" id="AutoNumber5">
  <tr>
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/BG-004-02.jpg" width="345" height="315"><p align="center" style="margin-top: 0; margin-bottom: 0">
  <span dir="LTR" style="font-weight: 400">
    <b><font face="Arial" size="2">Figure 2</font></b></span></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top:0; margin-bottom:0">&nbsp;</p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="78%" id="AutoNumber4" height="392">
  <tr>
    <td width="100%" style="border-style: none; border-width: medium" height="390">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/BG-004-03.jpg" width="484" height="375"><p align="center" style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">Figure 3</font></b></td>
  </tr>
</table>

<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">&nbsp;</p>

<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">&nbsp;</p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="79%" id="AutoNumber6">
  <tr>
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center">
    <img border="0" src="graphics/BG-004-04.jpg" width="537" height="292"></td>
  </tr>
</table>

<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
<b><font face="Arial" size="2">Figure 4</font></b></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="67%" id="AutoNumber2" height="201">
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Coupling 
    assembly</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Cover
    </font> </td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Guide tube</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Guide tube 
    gasket</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Oil gun 
    assembly</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Cover 
    gasket</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Yoke 
    assembly</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Coupling 
    sleeve gasket</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Shoulder 
    bolt</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Stud</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Ignition 
    rod</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Connector</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Pipe plug</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Capscrew</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Extension 
    rod</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Capscrew</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Expansion 
    coupling</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></td>
    <td width="42%" style="border-style: none; border-width: medium" height="18">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Setscrew</font></td>
  </tr>
  <tr>
    <td width="6%" style="border-style: none; border-width: medium" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="44%" style="border-style: none; border-width: medium" height="21">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Rod 
    coupling </font> </td>
    <td width="8%" style="border-style: none; border-width: medium" align="center" height="21">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
    <td width="42%" style="border-style: none; border-width: medium" height="21">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="86%" id="AutoNumber7">
  <tr>
    <td width="100%" style="border-style: none; border-width: medium">
    <p align="center">
    <img border="0" src="graphics/BG-004-05.jpg" width="572" height="425"></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0" align="center"><b>
<font face="Arial" size="2">Figure 5</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="67%" id="AutoNumber3">
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Oil gun 
    head</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Tip nut</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Coupling 
    assembly</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Limit 
    switch assembly</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Guide tube</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Yoke 
    mechanism</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Oil gun 
    outer tube</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Shutter</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Oil gun 
    inner tube</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Atomizing 
    medium inlet</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Distributor 
    plug</font></td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Fuel oil 
    inlet</font></td>
  </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="40%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Orifice 
    plate </font> </td>
    <td width="8%" style="border-style: none; border-width: medium" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="75%" style="border-style: none; border-width: medium">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Coupling 
    gasket </font> </td>
  </tr>
  </table>

</h5>

  </span>

<p class="MsoHeading7" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:6; margin-bottom:0" dir="ltr"><b>
<span dir="LTR" style="font-family: Arial; layout-grid-mode: line">
<font size="3">Technical Specification of the component</font></span></b></p>

<p class="MsoHeading7" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:6; margin-bottom:-10" dir="ltr">
<font color="#0000FF">
<span style="font-family: Arial">Pumps</span></font></p>

<blockquote>

<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="1" width="597" dir="ltr">
  <tr>
    <td style="width: 347; height: 24; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">No. of Natural Gas Cones</span></font></td>
    <td style="width: 247; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">6</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 6; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Max. Continuous Rate for Natural Gas 
    Burner</span></font></td>
    <td style="width: 247; height: 6; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">3149&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; CFM</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Gas Pressure at&nbsp;Burner</span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">25&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; PSI</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">No. of Mazout&nbsp;gun</span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">1</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Max. Continuous Rate for&nbsp;Mazout&nbsp;gun</span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">10435&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;BTU/HR</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Max. Mazout&nbsp;Pressure</span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">125&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;PSI</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 11; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Atomizing Steam Pressure above oil 
    Pressure (&#8710;P)</span></font></td>
    <td style="width: 247; height: 11; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">25&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; PSI</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Pure Steam Pressure </span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">150&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;PSI </span>
    </font>
    </td>
  </tr>
  <tr>
    <td style="width: 347; height: 3; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">No. of Solar Gun</span></font></td>
    <td style="width: 247; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">1</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Solar Flow </span></font></td>
    <td style="width: 247; height: 1; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit; border-top-color:inherit">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">259&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    BTU/HR</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Solar Pressure</span></font></td>
    <td style="width: 247; height: 1; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit; border-top-color:inherit">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">55&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; PSI</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: 1px solid windowtext; border-right: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-top-color:inherit; border-bottom-color:windowtext">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font face="Arial" size="2" color="#0000FF">
    <span style="layout-grid-mode: line">Air Register&nbsp; Type (Parallel air flow) 
    Sleeve Type </span></font></td>
    <td style="width: 247; height: 1; border-right: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit; border-top-color:inherit; border-bottom-color:windowtext">
    <h2 style="text-align:center; margin-top:1; margin-bottom:1">
    <span style="font-weight: normal; font-style: normal; text-decoration: none">
    <font size="2" face="Arial" color="#0000FF">PAF</font></span></h2>
    </td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: 1px solid; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p style="margin-top: -5; margin-bottom: -5"><font size="1" color="#0000FF">&nbsp;</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: 1px solid; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p style="margin-top: -5; margin-bottom: -5">&nbsp;</td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p style="margin-top: 2; margin-bottom: 2" align="left">
    <font size="2" face="Arial" color="#0000FF">
  <span style="line-height: 130%">Manufacture</span></font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font size="2" face="Arial" color="#0000FF">
  <span style="line-height: 130%">Formey Engineering company</span></font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <p align="left"><font face="Arial" size="2" color="#0000FF">Air register type</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
    <font face="Arial" size="2" color="#0000FF">(PAF) parallel air flow - sleep type</font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <font face="Arial" size="2" color="#0000FF">Stock of air damper 21.6''&nbsp;&nbsp; Dimension 
    of burner</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
    <font face="Arial" size="2" color="#0000FF">D = 35'' &amp; L = 13'' 2</font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <font face="Arial" size="2" color="#0000FF">Ignitor fuel</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
    <font face="Arial" size="2" color="#0000FF">Solar atomizing by service air</font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <font face="Arial" size="2" color="#0000FF">Main fuel</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
    <font face="Arial" size="2" color="#0000FF">Natural gas</font></td>
  </tr>
  <tr>
    <td style="width: 347; height: 1; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <font face="Arial" size="2" color="#0000FF">Auxiliary fuel</font></td>
    <td style="width: 247; height: 1; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr">
    <font face="Arial" size="2" color="#0000FF">Mazot atomizing by steam</font></td>
  </tr>
</table>

<font size="3">

</blockquote>

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<b><span style="font-family: Arial; layout-grid-mode: line">
Oil Burner 192</span><span lang="AR-EG" dir="RTL" style="font-family: Arial; layout-grid-mode: line"></span><span style="font-family: Arial; layout-grid-mode: line"> 
10</span><sup><span style="font-family: Arial">6 </span>
</sup>
<span style="font-family: Arial; layout-grid-mode: line">BTU 
/HR</span></b></p>
<ul>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Type:&nbsp;&nbsp; TOM&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Dimension .&nbsp; OD =&nbsp; 4</span><span lang="AR-EG" dir="RTL" style="line-height: 130%">&quot;</span><span style="line-height: 130%">&nbsp; 
  &amp; L = 1i&nbsp; .</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">MCR oil flow 10435 BTU /HR &amp; 
  125 PSI</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Minimum oil flow 3000 BTU /HR &amp; 
  30 PSI</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Atomizing steam Press 25 PSI &#8710; 
  P Above oil press&nbsp; .</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Atomizing steam FDW&nbsp; 1044 BTU 
  /HR @ MCR&nbsp;&nbsp; .</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Purge&nbsp; steam flow&nbsp; 2044 BTU 
  /HR.</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Purge&nbsp; steam press&nbsp; 150 PSI&nbsp; G.</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Cooling air flow (oil Gun ) = 
  100 SCFM @ 6</span><span lang="AR-EG" dir="RTL" style="line-height: 130%">&quot;</span><span style="line-height: 130%">&#8710; 
  P&nbsp; .</span></li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent" style="text-align: left; text-kashida: 0%; line-height: 130%; text-indent: 0; margin: 0" dir="ltr">
  <span style="line-height: 130%">Retraction Gear oil Gun stroke 
  = 6</span><span lang="AR-EG" dir="RTL" style="line-height: 130%">&quot;</span><span style="line-height: 130%">.</span></li>
</ul>
<p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
<b><span style="font-family: Arial">Igniter 5</span><span lang="AR-SA" dir="RTL"><font size="3" face="Arial"></font></span><span style="font-family: Arial"> 
106 BTU /HR  Type&nbsp; Q.A.A.H</span></b></p>
<ul>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Oil flow 
  259 BTU /HR. </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Oil flow 
  press&nbsp; 55 PSI&nbsp;G. </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Atomizing 
  air flow 90 PSI&nbsp;G.</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Purge air 
  flow 52 BTU /HR. </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Purge air 
  press&nbsp; 90 PSI&nbsp;G. </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Cooling 
  air flow 80 CFM @&nbsp; 6</span><span lang="AR-EG" dir="RTL" style="line-height: 130%; font-weight: normal">&quot;</span><span style="line-height: 130%; font-weight: normal"> 
  WC. </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal">Dimension:&nbsp;&nbsp; O.D =&nbsp; 4</span><span lang="AR-EG" dir="RTL" style="line-height: 130%; font-weight: normal">&quot;</span><span style="line-height: 130%; font-weight: normal">&nbsp; 
  &amp; L = 138<span lang="AR-EG" dir="RTL">&quot;</span>&nbsp;&nbsp;&nbsp; 
  .</span></li>
</ul>
<p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; ">
<span dir="LTR"><b><span style="font-family: Arial">Gas Burner 
202 </span></b></span><b><span lang="AR-SA" dir="RTL">
<font size="3" face="Arial"></font></span><span style="font-family: Arial"> 
106 BTU /HR</span></b></p>
<ul>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal" dir="LTR">No .of Can : 6&nbsp;&nbsp; Dimension .&nbsp;&nbsp; O. D = 2&quot;.38&nbsp;&nbsp; &amp;&nbsp;&nbsp; L&nbsp;&nbsp; = 14&#8242;&nbsp; &amp; Beveled&nbsp;&nbsp; TIP = 
  45</span><span lang="AR-SA" dir="RTL" style="font-size:12.0pt;line-height:130%;font-weight:normal">5</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal" dir="LTR">Gas Burner 202<span lang="AR-SA" dir="RTL"></span>10<sup>6</sup> BTU /HR&nbsp;&nbsp; 
  peak .</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal" dir="LTR">MCR&nbsp; ( Max . containous&nbsp; Rate ) 3149&nbsp; CFM&nbsp; .</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin: 0">
  <span style="line-height: 130%; font-weight: normal" dir="LTR">Gas press . @ BNR&nbsp; 25 PSI G .</span></li>
</ul>
<p><span dir="LTR"><b><span lang="AR-SA" style="font-family: Arial">
Swireler </span></b></span></p>
<p class="MsoBodyTextIndent" style="margin-top:0cm;margin-right:180.0pt;
margin-bottom:0cm;margin-left:180.0pt;margin-bottom:.0001pt"></p>
<ul>
  <li>
  <p class="MsoBodyTextIndent" style="text-indent: 0; margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style="line-height: 130%">Assy. ( C.W ) rotation ( for 
  L . H . Burner )</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-indent: 0; margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style="line-height: 130%">Assy. ( C.C.W ) rotation ( 
  for R . H . Burner.</span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-indent: 0; margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style="line-height: 130%">No of Blades outer Swireler&nbsp; 36 
  @ 15 </span><sup>
  <span lang="AR-EG" dir="RTL" style="line-height: 130%">5</span></sup><span style="line-height: 130%">&nbsp; 
  blade angle&nbsp; </span></li>
  <li>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  <span style="line-height: 130%">No of Blades inner Swireler&nbsp; 24 
  @ 45 </span><sup>
  <span lang="AR-EG" dir="RTL" style="line-height: 130%">5</span></sup><span style="line-height: 130%">&nbsp; 
  blade angle</span></li>
</ul>

  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" style="text-align: center; line-height: 150%; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><font size="3" face="Arial">Trouble&nbsp; 
Shooting </font></b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 647; border-collapse: collapse; border: medium none" height="324">
    <tr style="page-break-inside: avoid; height: 39.7pt">
      <td style="width: 173; height: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left:0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">
      Trouble</font></span></td>
      <td style="width: 475; height: 33; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left:0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line">
      <font size="2" face="Arial">
      Possible&nbsp; Reasons</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 112.5pt">
      <td valign="top" style="width: 173; height: 32; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line" dir="LTR">
      <font size="2" face="Arial">Igniter NO Light </font></span></td>
      <td style="width: 475; height: 32; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <ol>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check all valves in oil and air lines to Igniter are 
        open.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check oil and air Pressure are correct. </font></span>
        </li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check Igniter assembly. Inspect and clean disassembly and
        </font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:-10">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check spark gap between 
        <font color="#0000FF">narrows</font> poit = 5/32<span lang="AR-SA" dir="RTL">&quot;</span>
        </font></span></li>
      </ol>
      </td>
    </tr>
    <tr style="page-break-inside: avoid; height: 98.75pt">
      <td valign="top" style="width: 173; height: 49; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line" dir="LTR">
      <font size="2" face="Arial">Oil&nbsp; Burner NO Light</font></span></td>
      <td style="width: 475; height: 49; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <ol>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check all valves in oil and steam to oil Burner are open 
        .</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check oil Burner assembly and clean oil gun tip .</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check oil and steam Pressure are correct.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:-11">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check oil distance Between the swirler&nbsp; 
        and oil gun tip equal 19 mm</font></span></li>
      </ol>
      </td>
    </tr>
    <tr style="page-break-inside: avoid; height: 39.65pt">
      <td style="width: 173; height: 1; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line" dir="LTR">
      <font size="2" face="Arial">Boiler Vibration</font></span></td>
      <td style="width: 475; height: 1; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 150%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">&nbsp;&nbsp;&nbsp; 1.&nbsp;&nbsp; Adjustment the rotation of the gas canes</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 235.05pt">
      <td valign="top" style="width: 173; height: 253; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
      <span style="line-height: 150%; layout-grid-mode: line" dir="LTR">
      <font size="2" face="Arial">Flame Shape NO Good</font></span></td>
      <td style="width: 475; height: 253; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <ol>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check Pressure gas or Pressure of oil.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check the atomizing steam&nbsp;Pressure.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check the rotation of the gas comes.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check the air damper is
        <font color="#0000FF">completely</font> open Not semi open.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Clogging the gas canes. if firing with gas. clean it if 
        found.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <font face="Arial">
        <span dir="LTR"><font size="2">C</font></span><span style="line-height: 170%; layout-grid-mode: line" dir="LTR"><font size="2">logging 
        the oil gun tip if firing with oil  clean it if found.</font></span></font></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check the distance Between the swirler and oil gun tip 
        19mm</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check retraction Mechanism of oil gun.</font></span></li>
        <li>
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0; margin-top:2; margin-bottom:2">
        <span style="line-height: 170%; layout-grid-mode: line" dir="LTR">
        <font size="2" face="Arial">Check retraction Mechanism of air damper.&nbsp; </font>
        </span></li>
      </ol>
      </td>
    </tr>
  </table>
</div>

<p class="MsoNormal" dir="RTL" style="text-align: center">&nbsp;</p>
  <p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0; margin-left: 0; margin-right: 3.1pt; margin-top: 0; margin-bottom: 0">
  &nbsp;</font>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></html>