<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BP-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="560" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></td>
    <td WIDTH="465" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Boiler Pipes <br>
    Finned Tubes</font></b><p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="2">
    Babcock Borsing -
    Germany</font></b></td>
    <td WIDTH="172" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    <font size="2"><span style="font-family: Arial">BP</span></font><span style="font-family: Arial"><font size="2">-001-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span>Damietta CC</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="172" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    </b>
    <font face="Arial" size="2"><b><span dir="ltr">Minor Maintenance Procedures&nbsp; 
    P1- H4000 of the Gas Turbine</span></b></font></td>
    <td WIDTH="165" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;10 June&nbsp; 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="165" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;June&nbsp; 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5"><br>
Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the minor 
maintenance procedure P1&nbsp; (to check leakage from pipes), which must be 
carried out when </font>

</font>

<font face="Times New Roman">
the gas turbine have minor maintenance after 4000 workhour.</p>

</font>

<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Ashraf 
Abdel Meniem Fahmy&nbsp; tested  by eng.&nbsp;Abdel Qader Fath Alla, at&nbsp;04 
May 
2003 on Boiler no. 2 and revised by EDEPC quality control eng.&nbsp;Samir Abdel 
Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</blockquote>

</font>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr">The HRSG 
    is out of serves &amp; depressurized the required section.</p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr">Drain the 
    the required section after opening the vent valve.</p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr">The inlet 
    dampers are closed &amp; locked mechanical when the gas turbine in service.</p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr">Disconnect 
    the power supply for the damper actuators.</p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 5" align="left" dir="ltr">Seal air 
    fan is in service when the gas turbine in service.</p>
  </ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li>
      <p style="margin-top: 0; margin-bottom: 5">TIG welding machine.&nbsp; </li>
      <li>
      <p style="margin-top: 0; margin-bottom: 5">Grinder &amp; grinding wheel.</li>
      <li>
      <p style="margin-top: 0; margin-bottom: 5">Selected filler metal for TIG 
      welding.</li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


    <font FACE="Arial">


    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>High Pressure Super Heaters Pipes</b></p>


    </font>


    <font FACE="Times New Roman">


<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3"><u><br>
The technical data:</u></font></p>

</font>

<ul>
  <li dir="ltr">

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Plain tubes, 8 rows&nbsp; (7 finned tube &amp; 1 without finns) and two inlet headers 
and two outlet headers.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Tube material (15mo3 &amp; 13crMo44 &amp;10crMo910), fins material ST4</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Heating surface 3108 m<sup>2</sup></p>


    </li>
</ul>


  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b></font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the hp section by filling water pump</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;</span>Drain the hp 
  super heater.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the hp section by the hp fwp to operating 
  press.</li>
</ol>

<p align="left">
<b>


    <font FACE="Arial">


    High Pressure</font><span style="font-size: 12.0pt; font-family: Times New Roman">
</span><font face="Arial"><span style="font-size: 12.0pt">Evaporator </span>
</font></b></p>

<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>

</font>

<ul>
  <li dir="ltr">

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Natural circulation type.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Evaporator part 1 parallel tube (9x190) ST35.8 III &amp; </p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Evaporator part 2 parallel tube (10x190) ST35.8 III &amp; Finns material ST4</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
Heating surface 20562 m<sup>2</sup></p>
  </li>
</ul>

<font face="Times New Roman">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b></font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the HP section by filling water pump after close the drain and open the 
  vents.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the HP evaporator.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (argon welding).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</li>
</ol>

<p align="left">
<b>


    <font FACE="Arial">


    High Pressure Economizer (1)</font></b></p>

<p align="left">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>

<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">Parallel 
  tube (4x2x120)&nbsp;ST 35.8 III &amp; Finns material ST4</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Heating surface 14858 m<sup>2 </sup></li>
</ul>

<font face="Times New Roman">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b></font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the HP section by filling water pump after close the drain and open the 
  vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the HP economizer (1)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b>


    <font FACE="Arial">


    High Pressure Ecnomizer(2)</font></b></p>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<font face="Times New Roman" size="3"><u>The technical data:</u></font>&nbsp;</p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Parallel tube (6x2x120) ST 35.8 III &amp; Finns material ST4</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Heating surface 26002 m<sup>2</sup></li>
</ul>

<font face="Times New Roman">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b></font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the HP section by filling water pump after close the drain and open 
  the vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the HP economizer (2)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the HP section by the HP.FWP to operating 
  press.</li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><font face="Arial">Low</font></b><font FACE="Arial"><b> Pressure Super 
Heaters Pipes</b></font>&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font face="Times New Roman" size="3"><u>The technical data:</u></font>&nbsp;</p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Super heater part 1 plain tube (1x140) ST 35.8 I</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Super heater part 2 plain tube (1x140) ST 35.8 I&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Heating surface 236 m<sup>2</sup> &amp; header diameter (368x12.5) ST 35.8</li>
</ul>

<font face="Times New Roman">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b></font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the LP section by filling water pump after close the drain and open 
  the vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the LP evaporator </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (argon welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the LP section by filling pump to operating 
  press.</li>
</ol>

<p align="left">
<b><font face="Arial">Low Pressure</font><span style="font-size: 12.0pt; font-family: Arial">
</span><font face="Arial"><span style="font-size: 12.0pt">Evaporator </span>
</font></b></p>

<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3"><u>The technical data:</u></font></p>

</font>

<font face="Times New Roman">

<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Natural circulation type&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">Evaporator 
  part 1 parallel tube (8x158) ST35.8 I</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">Evaporator 
  part 2 parallel tube (8x158) ST35.8 I&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Heating 
  surface 10198 m<sup>2</sup></li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the LP section by filling water pump after close the drain and open the 
  vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the LP evaporator </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the LP section by filling&nbsp; pump to operating 
  press.</li>
</ol>

</font>

<font face="Arial">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b>Low Pressure Economizer</b></font><font face="Arial" size="2"><u><b><font size="3"> </font>
</b>
</u>

</font>

</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial" size="2"><u>
<font face="Times New Roman" size="3">The technical data:</font></u>&nbsp;</p>

</font>

<font face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Parallel tube (4x2x120) &amp; tube material ST 35.8 I &amp; tube diameter (31.8x2.9 mm) &amp; fin material ST 4</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Heating surface 2476 m<sup>2</sup></li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b><ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill the LP section by filling water pump after close the drain and open the 
  vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the LP economizer </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the LP section by filling pump to operating 
  press.</li>
</ol>

</font>

<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed" dir="ltr">
<b><font face="Arial">Condensate&nbsp;Preheater (C.P.H )</font><font face="Arial" size="2"><br>

</font>

</b>

<font face="Arial" size="2">
<font face="Times New Roman" size="3"><u>The technical data:</u></font>&nbsp;</p>

</font>

<font face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Parallel tube &amp; tube material (X5crni1810) &amp; tube diameter (31.8x2.9 mm) &amp; 
  fin material x5crti12</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Heating surface 7800 m<sup>2</sup></li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Procedure (s)</font></b><ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fill &nbsp;the (C.P.H) section by filling water pump after close the drain and 
  open the vents</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and adjust the leakage </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the (C.P.H) after closing the inlet and outlet valves</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Weld the cracks after grinding (TIG welding)&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make hydraulic pressure test for the (C.P.H) section by condensate&nbsp; pump to 
  operating press.</li>
</ol>

</font>

<p align="left" dir="ltr">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <br>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature:<br>
Approved by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:</font></b></p>

</body>

</html>