<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BP-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Boiler Pipes
    </font><span style="font-size: 11.0pt; font-family: Arial"><br>
    </span><font face="Arial" size="2">Czech</font></b></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    <font size="2"><span style="font-family: Arial">BP</span></font><span style="font-family: Arial"><font size="2">-002-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span>Talkha 2x210</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b><font face="Arial" size="2">
    APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <FONT face=Arial size=2>Equipment Inspection&nbsp;( I1- </FONT>
    <span style="font-family: Arial"><font size="2">Depending on External 
    Leakage)</font></span></b></p>
    </td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;&nbsp;31 March&nbsp; 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; March&nbsp; 2009</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: -12; margin-bottom: -7"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the equipment 
inspection checklist I1&nbsp; (to check leakage from pipes of boiler equipment)</font></font></p>

<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Times New Roman">
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">The first draft 
initiated and tested by eng. Fawzy Ahmed Bassiouny, accepted by general manager eng. 
Saad Mostafa, revised by eng</span></font><span lang="AR-SA" dir="ltr" style="font-family: Times New Roman; font-weight: normal">.</span><span dir="ltr" style="font-family: Times New Roman; font-weight: normal">
</span><font face="Times New Roman">
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">Samir Abed El 
Gelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector 
of Talkha power station.</span></font></p>
</blockquote>

<p style="margin-top: -10; margin-bottom: -10">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the maintenance staff should carry the suitable safety 
    category.</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><font size="3">
    Safety fence with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-right: 19.85pt; margin-top: 0; margin-bottom: 0" dir="ltr">
  Boiler out of service and pressure should be 
  zero.</li>
<li dir="ltr">
<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-family: Times New Roman">Vents opened</span></li>
  <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt">Drain all boiler walls and 
    super heaters, Reheaters, and economizer</span></ul>


</font>


<p style="margin-top: -7; margin-bottom: -7">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
      <font size="3" face="Times New Roman">Complete maintenance tool set,
      </font></li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
      <font size="3" face="Times New Roman">Suitable lifting device</font></li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
      <font size="3" face="Times New Roman">Grinder &amp; grinding wheel.</font></li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
      <font size="3" face="Times New Roman">Selected filler metal for TIG 
      welding (Argon) and suitable weld wire table 1</font></li>
      <li dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
      <font size="3" face="Times New Roman">Welding machine.</font></li>
  <LI dir="ltr">
  <P style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left dir="ltr">
  <font size="3">Cleaning fluid.</font></P>
  </ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT" style="margin-top: -7; margin-bottom: -7">Work to be Carried Out</p>
</b>
    </font>


    <font FACE="Times New Roman">


    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 54.0pt; margin-bottom:0">
    <span style="font-family: Arial"><font size="4">Before Boiler Shutdown </font></span></p>

<ol>
  <li dir="ltr">


    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:8; margin-top:-8" dir="ltr">


      Check quantity of feeding water on chart at control room.</p>

  </li>
  <li dir="ltr">


    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:8; margin-top:0" dir="ltr">


      Check any leakage from pipes


      of ceiling super heaters 1, 2, 3, 4, and re heaters 1, 2,  evaporator 
      'walls&quot; and economizer.</p>

  </li>
  <li dir="ltr">


    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:8; margin-top:0" dir="ltr">


      Check drum water level on chart 
      at control room.</p>

  </li>
</ol>

<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:-8" dir="ltr">
<span style="font-family: Arial"><font size="4">After Boiler Shutdown </font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the feed water pump out of operation,
  </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8" dir="ltr">
  Check <span style="font-size: 12.0pt">the pressure inside boiler equal zero 
  and pressure inside all walls zero.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure walls drum, Super heaters, and Re-heaters drained.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Vents opened.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-6; margin-bottom:-6" dir="ltr">
<span style="font-family: Arial"><font size="4">Inspection of the Defected Pipes</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Clean every part well 
  before any inspection</span>.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  O<span style="font-size: 12.0pt">perate the feed pump to increase pressure 
  boiler from 0 to10MPa (hydraulic pressure test to detect any water leaks )</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Remove the steel sheet cover and thermal 
  insulation of the chamber at the respective damage pipe.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check all pipes to find damage and remark on 
  it.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-7; margin-bottom:-7" dir="ltr">
<span style="font-family: Arial"><font size="4">Repair the Defected Pipes</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">After finding out of the place of failure 
  pipes.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Remove the fixing parts as the suspensions, 
  and bonds</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Cut out the damaged pipes.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">If you find any cracks you can weld re. 
  table1</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Grind the edges to be ready for welding.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  New pipes<span style="font-size: 12.0pt"> should be prepared to be replaced</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">It should be fitted and welded re. table1</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">The length of replaced pipe must not less than 
  250 mm in the straight part of the part</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">The weld must be chosen in the way ensuring 
  the distance from the part welded to the pipe min. 20 mm, the distance from 
  the suspension 50 mm and the distance from the end of bend 100 mm.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
  <span style="font-size: 12.0pt">After successfully welding carryout the 
  hydraulic pressure test again.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-8">
<i><u>Note</u>: <span style="font-size: 12.0pt">&nbsp;If you need any help please go to the 
operating instruction for repairs and maintenance D-3.</span></i></p>
    </font>


    </font>


<p align="left" dir="ltr">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Boiler 
Designation:&nbsp; <br>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Signature:<br>
Approved by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:</font></b></p>


<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b>
<span style="font-size: 11.0pt; font-family: Arial; ">
Table No. (1):&nbsp;&nbsp;&nbsp; Recommended Filler Materials</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="666" height="361">
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Mat. 1</span></b></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Mat. 2</span></b></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Heat Treatment Temp</span></b></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Weld Wire</span></b></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Material Temp.</span></b></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Remarks</span></b></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">12022.1</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">12022.1</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">150-200</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E44.83</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Union Imo</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">600-650</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 20.5pt">
    <td style="width: 78; height: 31; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; height: 31; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15020</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15Mo3</span></td>
    <td style="width: 112; height: 31; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">150-200</span></td>
    <td style="width: 113; height: 31; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E 44.83</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Union Imo</span></td>
    <td style="width: 107; height: 31; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">600-650</span></td>
    <td style="width: 77; height: 31; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15121</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">13CrMo 44</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">200-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E 44.83</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Union Imo</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">600-650</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15020.5</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15M03</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15020</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15M03</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">150-200</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EM04b / Eb302</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIm0</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">650-680</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15121</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">13CrM0 44</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">200-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EM04b / Eb302</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIm0</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">650-680</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15128</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">14M0V63</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">250-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EM04b / Eb302</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIm0</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">650-680</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15121.5</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">13crMo44</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15121</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">13CrM044</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">200-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EcrM014b / Eb312/</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Union IcrM0</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">650-680</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15128</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">14/M0V63</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">200-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EcrM0 V14b/Eb312 / Union IcrM0</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">680-700</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">17246.4</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">17246.4</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">GI427</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 78; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15128.5</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">14/M0V63</span></td>
    <td style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15128</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">14/M0V63</span></td>
    <td style="width: 112; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">250-300</span></td>
    <td style="width: 113; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EcrM0V14b / Eb321</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Gmo Cr-14,GI321</span></td>
    <td style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">680-720</span></td>
    <td style="width: 77; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
</table>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left" 
align=center>&nbsp;</P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left" 
align=center>&nbsp; </P>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<u><font face="Arial" size="4">Technical Data of Boiler Equipment</font></u></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -7">
<b><span style="font-family: Arial">1.&nbsp; </span>
<span style="font-family: Arial; text-decoration: underline">ECONOMIZER</span></b></p>
<blockquote>
  <p class="MsoBodyTextIndent" align="left" style="text-align: left; text-indent: 0cm; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal">The economizer used for 
  increase temperature water for feeding Boiler by putting it in flue gases 
  ducts under Ljunstroom.</span></p>
</blockquote>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 12.5pt">
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 0">
    <span style="font-family: Arial">maximum operating temperature (  C)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 0">
    <span style="font-family: Arial">360</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">maximum operating pressure (bar)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">186</span></td>
  </tr>
  <tr style="height: 14.05pt">
    <td width="302" style="width: 8.0cm; height: 14.05pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Dimension of tubes mm)</span></td>
    <td width="142" style="width: 106.3pt; height: 14.05pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">32x4.5</span></td>
  </tr>
  <tr style="height: 14.25pt">
    <td width="302" style="width: 8.0cm; height: 14.25pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Material</span></td>
    <td width="142" style="width: 106.3pt; height: 14.25pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">12020.1</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Inlet-chamber dimension (mm)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">273x32</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Material</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">15020.1</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Outlet-chamber dimension (mm)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">273x32</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Material</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">15121.5</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Transmission piping-dimension (mm)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">273x20</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">Material</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-family: Arial">15020.1</span></td>
  </tr>
  <tr>
    <td width="302" style="width: 8.0cm; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-family: Arial">Water capacity (m3)</span></td>
    <td width="142" style="width: 106.3pt; border-left-style: double; border-left-color: inherit; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: inherit; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span style="font-family: Arial">21</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b><span style="font-family: Arial; text-transform: uppercase">2.&nbsp;
Evaporator</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p style="margin-bottom: 0">
    <font face="Arial" size="2">Operating temperature <sup>o</sup>C</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">360 C</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Operating over pressure (bar)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">186</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2"><b><i>Front wall</i></b></font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">&nbsp;</td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Dimension of tubes (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">57x5.6</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Number of tubes</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">156</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Dimension of chambers (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">219x28</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">15021.5</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Water capacity (m3)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <font face="Arial" size="2">7.38</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial">Side wall :</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">Dimension of tubes (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">57x5.6</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Number of tubes</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">174</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Dimension&nbsp;of chambers (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">219x28</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">15021.5</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Water capacity (m3)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">13.3</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial">Intermediate 
wall :</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">Dimension of tubes (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">57x5.6</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Number of tubes</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">158</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Dimension&nbsp;of chambers inlet -outlet (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">219x32 -219x28</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">15021.5</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Water capacity (m3)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">6.6</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<i><span style="font-size: 12.0pt">&nbsp;</span></i><b><span style="font-size: 12.0pt; font-family: Arial">Rear 
wall:</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">Dimension of tubes (mm)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
    <font face="Arial" size="2">102x10</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Number of tubes</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">79</font></td>
  </tr>
  <tr>
    <td width="328" valign="top" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">Water capacity (m3)</font></td>
    <td width="199" valign="top" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="2">10</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<span style="font-size: 12.0pt">&nbsp;</span><b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">Water 
Feeding tubes:</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="80">
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="24">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Dimension of tubes (mm)</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="24">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">102x10</font></td>
  </tr>
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="28">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Material</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="28">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="2">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Water capacity (m3)</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="2">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">11.5</font></td>
  </tr>
</table>
<p class="MsoHeading7" dir="ltr" style="margin-bottom: 0"><b>
<span style="font-size: 12.0pt; font-family: Arial; font-style: normal">
Transmitting tubes into the boiler drum:</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="55">
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="24">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">Dimension of tubes (mm)</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="24">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">133x12.5</font></td>
  </tr>
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="18">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">Material</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="18">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">15020.1</font></td>
  </tr>
  <tr>
    <td width="328" valign="middle" style="width: 246.35pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">Water capacity (m3)</font></td>
    <td width="199" valign="middle" style="width: 148.9pt; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="1">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2" face="Arial">8.5</font></td>
  </tr>
</table>
<p class="MsoBodyTextIndent" align="left" style="text-align: left; text-indent: 0cm; margin-top: 8; margin-bottom: -8">
<b><span style="font-family: Arial">3.&nbsp; <u>Super heaters and Re-heaters</u></span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size: 12.0pt; font-family: Times New Roman">Superheaters and 
Reheaters used for feeding turbine with super heated steam.&nbsp; </span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<b><span style="font-size: 12.0pt; font-family: Arial">Ceiling Super Heater:
</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="72%" id="AutoNumber1" height="209">
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6"><font face="Arial" size="2">No. of tubes</font></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6"><font face="Arial" size="2">234</font></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Maximum operating temperature (  C )</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">364</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure (bar)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">183</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Dimension of tubes (mm)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">38x5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Inlet chamberdimension (mm)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">219x25</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Inlet chamber material
    </font> </span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Outlet chamberdimension (mm)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">219x25</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Outlet chamber material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Water capacity (m3)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">3.3</font></span></td>
  </tr>
</table>
<p class="MsoHeading7" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoHeading7" style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 12.0pt; font-family: Arial; font-style: normal">
Suspension Tubes:</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="72%" id="AutoNumber1" height="209">
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6"><font face="Arial" size="2">No. of tubes</font></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6"><font face="Arial" size="2">3x78</font></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Maximum operating temperature (  C )</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">383</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure (bar)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">181.5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Dimension of tubes _upper 
    part</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">38x4</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Dimension of tubes lower part</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">32x5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Inlet chamber dimension (mm)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">219x25</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Outlet chamber dimension (mm)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">245x25</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
  </tr>
  <tr>
    <td width="61%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Water capacity (m3)</font></span></td>
    <td width="39%" style="border-style: double; border-width: 3" height="20">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">5.43</font></span></td>
  </tr>
</table>
<p class="MsoHeading7" style="margin-bottom: 0; margin-top:0">&nbsp;</p>
<p class="MsoHeading7" style="margin-bottom: 0; margin-top:0"><b>
<span style="font-size: 12.0pt; font-family: Arial; font-style: normal">Super 
Heater (2)</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="549" id="AutoNumber1" height="42">
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating 
      temperature (  C )</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">420</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure 
      (bar)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">179</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Dimension of tubes (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">32x3.6</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">Number of  coils</span></font></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">156x2</span></font></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Inlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">245x25</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Outlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">273x28</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Water capacity (m3)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">7.67</font></span></td>
      </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial">Super Heater (3)</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="549" id="AutoNumber1" height="1">
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating 
      temperature (  C )</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">480</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure 
      (bar)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">174</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Dimension of tubes (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">32x4</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">Number of coils</span></font></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">156x3</span></font></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Inlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">273x28</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15121.5</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Outlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">323.8x38</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">14M0V63</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 320; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Water capacity(m3)</font></span></td>
      <td valign="top" style="width: 208; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">26.15</font></span></td>
      </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">Super 
Heater (4) </span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="549" id="AutoNumber1" height="1">
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating 
      temperature (  C )</font></span></td>
      <td valign="top" style="width: 207; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">535</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure 
      (bar)</font></span></td>
      <td valign="top" style="width: 207; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">168</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Dimension of tubes (mm)</font></span></td>
    <td width="215" style="border-style: double; border-width: 3" height="1">
    <p style="margin-top: 1; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">&nbsp;31.8x6.3</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">&nbsp;X20CrM0V121</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:0" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">Number of coils</span></font></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 0"><font size="2">
      <span style="font-family: Arial">&nbsp;6x78</span></font></td>
  </tr>
  <tr>
    <td width="329" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">&nbsp;Inlet chamberdimension (mm)</font></span></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="19">
    <p style="margin-top: 1; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">&nbsp;323.9x36</font></span></td>
  </tr>
  <tr>
    <td width="329" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;14M0V63</font></span></td>
  </tr>
  <tr>
    <td width="329" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Outlet chamber dimension (mm)</font></span></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;368 x 45</font></span></td>
  </tr>
  <tr>
    <td width="329" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
    <td width="215" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;X20CrM0V121</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 321; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Water capacity(m3)</font></span></td>
      <td valign="top" style="width: 207; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">4.32</font></span></td>
      </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">Re-heater 
(1)</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="549" id="AutoNumber1" height="239">
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <font face="Arial" size="2">No. of tubes</font></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <font size="2"><span style="font-family: Arial">426</span></font></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating 
      temperature (  C )</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      <font size="2"><span style="font-family: Arial">462</span></font></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure 
      (bar)</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2"><span style="font-family: Arial">40.1</span></font></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Dimension of tubes (mm)</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">38x3.2</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="26">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15020.1</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">Number of coils</span></font></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">156</span></font></td>
      </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="25">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Inlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">457.2x16</font></span></td>
      </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">15M03</font></span></td>
      </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="25">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Outlet chamber dimension (mm)</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">508x16</font></span></td>
      </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="25">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">13CrM044</font></span></td>
      </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Water capacity(m3)</font></span></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">49</font></span></td>
      </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">Re-heater 
(2)</span></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="549" id="AutoNumber1" height="186">
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating 
      temperature (  C )</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">535 (  C )</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Maximum operating pressure 
      (bar)</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">38.1</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="25">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Dimension 
      of tubes (mm)</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <font size="2">
    <span style="font-family: Arial">44.5x36x6</span></font></td>
  </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="24">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <font size="2">
      <span style="font-family: Arial">Number of coils</span></font></td>
      <td valign="top" style="width: 206; border-left-style: double; border-left-color: windowtext; border-right-style: double; border-right-color: #000000; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <font size="2">
    <span style="font-family: Arial">76x5</span></font></td>
      </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
      <span style="font-family: Arial"><font size="2">Material</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">X20CrM0V121</font></span></td>
  </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
      <span style="font-family: Arial"><font size="2">&nbsp;Inlet chamber dimension (mm)</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">508x16</font></span></td>
  </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <span style="font-family: Arial"><font size="2">13Crm044</font></span></td>
  </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Outlet chamber dimension (mm)</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">521x32</font></span></td>
  </tr>
  <tr>
    <td width="330" style="border-left-style: double; border-left-width: 3; border-right-style: double; border-right-width: 3; border-top-style: double; border-top-width: 3; border-bottom: 3px double #111111" height="24">
    <p style="margin-top: 1; margin-bottom: 1">
      <span style="font-family: Arial"><font size="2">&nbsp;Material</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">14M0V63</font></span></td>
  </tr>
  <tr>
      <td valign="top" style="width: 322; border-left: 3px double windowtext; border-right: 3px double #000000; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" height="1">
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1" dir="ltr">
      <span style="font-family: Arial"><font size="2">Water capacity(m3)</font></span></td>
    <td style="border-left:1px double #000000; border-right:1px double windowtext; border-top:1px double #000000; border-bottom:1px double windowtext; width: 206; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <span style="font-family: Arial"><font size="2">10.3</font></span></td>
  </tr>
</table>

</body>

</html>