<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\Boilers\Drum-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>BP-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white bgproperties="fixed" background="../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=586 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></B></P></TD>
    <TD vAlign=top width=491 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="45%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><FONT 
            face=Arial size=5>Power Stations</FONT></B></P></TD><B>
          <TD align=right width="95%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=right><FONT 
            face=Arial size=5><B>Technical 
      Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=26 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp; </SPAN><B><SPAN 
      style="FONT-SIZE: 12pt; FONT-FAMILY: Arial"><BR></SPAN></B><SPAN 
      style="FONT-WEIGHT: 700; FONT-SIZE: 10pt; FONT-FAMILY: Arial">Boiler Pipes</SPAN></P>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-weight: 700; font-size: 10pt; font-family: Arial">
      <font color="#0000FF">Stein</font> Industry,
      <span style="font-size: 10pt; font-family: Arial; font-weight: 700">France</span></span></TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=4>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;BP-004-r0</B></FONT></P></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Issued to:&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial"><FONT size=2>&nbsp;&nbsp;&nbsp;&nbsp; Ataka</FONT></SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    PS</SPAN></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;APPROVED</font></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT></P>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
      <font face="Arial" size="2">Equipment Inspection (I1-M2)</font></b></P>
      <p class="MsoNormal" style="text-align:left;text-indent:-1.05pt;direction:ltr;
unicode-bidi:embed">&nbsp;</TD><B>
    <TD dir=ltr vAlign=top align=left width=181 height=33>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>&nbsp;Approved<B> Date:&nbsp;&nbsp;&nbsp; 28 May 2006</B></FONT></P></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;May 2011</B></FONT></P></TD></B></TR></TBODY></TABLE><FONT 
size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<font size="1">&nbsp; </font></P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><FONT 
size=5><SPAN style="FONT-FAMILY: Arial">Introduction</SPAN></FONT></B></P>
<BLOCKQUOTE>
  <P class=MsoNormal 
  style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0px; margin-right:0px; margin-top:-8; margin-bottom:8px"><SPAN 
  style="FONT-SIZE: 12pt">This document outlines the equipment inspection I1, to be performed 
  every two months and d</SPAN>epending on external leakage<SPAN 
  style="FONT-SIZE: 12pt"> as indicated by M2 in the above title block.</SPAN></P>
  <P class=MsoNormal 
  style="TEXT-JUSTIFY: kashida; MARGIN: 0px 0px 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><SPAN 
  style="COLOR: black">The first draft initiated by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Abd El Naeim 
  Attallah Ahmed, </span><SPAN 
  style="COLOR: black">accepted by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy</span><SPAN 
  style="COLOR: black"> general director, revised by eng. Samir Abd El-Gelil; EDEPC 
  quality control general director, and approved by eng. </SPAN>Mokhter Abd 
  Elatif: head sector of Ataka Power Station&nbsp;(2x300+2x150) MW.</P>
  <P class=MsoBodyText 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">This 
  document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; 
  inspection and quality control general director, and certified by accountant 
  Mahmoud Mohamed Solman EDEPC<B> </B>Admin. &amp; financial inspection, quality 
  control general director and supervisor of inspection &amp; quality control 
  head sector.</P>
  </BLOCKQUOTE>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; MARGIN: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><B><SPAN 
style="FONT-FAMILY: Arial"><FONT size=5>Safety Precautions</FONT></SPAN></B></P>
<UL>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
  A work permit must be issued and the qualified staff should be carry the 
  suitable safety category</P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">Safety fence with caution marks 
  surrounding the work area is required.</P>
  <li dir="ltr">
  <p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
  Wear your safety and healthy equipment as safety helmet, safety shoes, safety glass 
  ... etc.</p>
  </li>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Boiler out of service and pressure should be zero.</P></LI>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Vents opened.</P></LI>
  <LI dir=ltr>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: .7pt">
  Drain all boiler walls and super heaters, re-heaters and economizer.</LI>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Provide the working area by a good lighting.</P></LI></UL>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:20; margin-bottom:0"><FONT 
size=5><B><SPAN style="FONT-FAMILY: Arial">Tools and Equipment</SPAN></B></FONT></P>
<ul>
  <li dir="ltr">
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">Complete 
  maintenance tool set. </P>
  </li>
  <li dir="ltr">
  <P class=MsoNormal dir=ltr 
  style="margin:0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">
  Cleaning fluid.</P>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Grind and grinding wheel.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Selected filler metal for TIG welding (Argon) and suitable weld wire.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Welding machine.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  Suitable lifting device.</li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  &nbsp;</FONT><P class=MsoNormal dir=ltr 
style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%; margin-left:0; margin-right:0">
<font size="5"><b><span style="font-family: Arial">Work to be Carried out</span></b></font></P>
<FONT 
size=2>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">Before Shut down Boiler</span></p>
<ol>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  quantity of feeding water and quantity of steam on chart of control room </li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  any leakage for pipes of super heater, reheaters, suspension tube, walls and 
  economizer.</li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  drum water level on chart at control room.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size:14.0pt;font-family:Arial">After </span>
<span style="font-size: 14.0pt; font-family: Arial">Shut down Boiler</span></p>
<ol>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  the feed water out operation </li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  the pressure in side boiler (all walls) equal zero.</li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  walls drum, super heaters and re-heaters drained opened. </li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Vents 
  opened.</li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Be sure 
  the forced drought fan and <font color="#0000FF">recercule</font>.</li>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
  <font color="#0000FF">Ensure that the tion fan out of service and isolated</font></li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Inspection the Defected 
Pipes</span></p>
<ol>
  <li dir="ltr">
  <p style="text-align: left; margin-top: 0; margin-bottom: 8" dir="ltr">Clean 
  every part wall before any inspection.</li>
  <li dir="ltr">
  <p style="text-align: left; margin-top: 0; margin-bottom: 8" dir="ltr">Operate 
  the feed pump to increase pressure boiler from 0 to 10 bar and check any water 
  leaks.</li>
  <li dir="ltr">
  <p style="text-align: left; margin-top: 0; margin-bottom: 8" dir="ltr">Check 
  all pipes to find damage and remark on it.</li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0"><span style="font-size:14.0pt;font-family:Arial">Repair the Defected 
Pipes</span></p>
<ol>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">After finding out 
  of the place of failure pipes.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">Remove the fixing 
  part as the suspension and bonds.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">Cut out the 
  damage pipes.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">Grind the edges 
  to be ready for welding.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">New pipes should 
  be prepared to be replaced.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">The length of 
  replaced pipe must not be less than 250mm in the straight part of the part.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">The weld must be 
  chosen in the way ensuring the distance from the part welded to the pipe min 
  20mm.</li>
  <li>
  <p style="text-align: left; margin-top: 0; margin-bottom: 8">After success 
  fully welding, repeats the pressure again and check again.</li>
</ol>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Boiler 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;&nbsp; </p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Technical Data of Boiler</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Furnace Tubes</font></span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="387">
  <tr style="height:16.25pt">
    <td valign="top" style="width: 190; height: 16.25pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</td>
    <td valign="top" style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD 2.05 ST</td>
  </tr>
  <tr style="height:15.2pt">
    <td valign="top" style="width: 190; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure</td>
    <td valign="top" style="width: 166; height: 15.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">206 bar</td>
  </tr>
  <tr style="height:16.25pt">
    <td valign="top" style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside</td>
    <td valign="top" style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">44.5 mm</td>
  </tr>
  <tr style="height:16.25pt">
    <td valign="top" style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</td>
    <td valign="top" style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6 mm</td>
  </tr>
  <tr style="page-break-inside:avoid;height:15.2pt">
    <td colspan="2" valign="top" style="width: 371; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing :-</td>
  </tr>
  <tr style="height:16.25pt">
    <td valign="top" style="width: 190; height: 16.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Side walls roof and bottom</td>
    <td valign="top" style="width: 166; height: 16.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57.15 mm</td>
  </tr>
  <tr style="height:15.2pt">
    <td valign="top" style="width: 190; height: 15.2pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">End walls</td>
    <td valign="top" style="width: 166; height: 15.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57.15 mm</td>
  </tr>
  <tr style="height: 17.25pt">
    <td valign="top" style="width: 190; height: 17.25pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Class and finish </td>
    <td valign="top" style="width: 166; height: 17.25pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">A F NOR</td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">2nd Draught Rear Wall</font></span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="498">
  <tr style="height:14.9pt">
    <td valign="top" style="width: 303; height: 14.9pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter </td>
    <td valign="top" style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">54 mm</td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">7.1 mm</td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube Material</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu 48c&nbsp;&nbsp; st</td>
  </tr>
  <tr style="height:14.9pt">
    <td valign="top" style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</td>
    <td valign="top" style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202 bar</td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3 mm</td>
  </tr>
  <tr style="page-break-inside:avoid;height:14.9pt">
    <td colspan="2" valign="top" style="width: 482; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface :-</td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace side wall</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">984 m<sup>2</sup></td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace bottom, front and ceiling wall, rear wall</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">1219 m<sup>2</sup></td>
  </tr>
  <tr style="height:14.9pt">
    <td valign="top" style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2<sup>nd</sup> draught rear wall</td>
    <td valign="top" style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">171 m<sup>2</sup></td>
  </tr>
  <tr style="page-break-inside:avoid;height:15.9pt">
    <td colspan="2" valign="top" style="width: 482; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water :-</td>
  </tr>
  <tr style="height:14.9pt">
    <td valign="top" style="width: 303; height: 14.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace side wall</td>
    <td valign="top" style="width: 164; height: 14.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 m<sup>3</sup></td>
  </tr>
  <tr style="height:15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Furnace bottom, front and ceiling wall, rear wall </td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">18.2 m<sup>3</sup></td>
  </tr>
  <tr style="height: 15.9pt">
    <td valign="top" style="width: 303; height: 15.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2<sup>nd</sup> draught rear wall</td>
    <td valign="top" style="width: 164; height: 15.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2.4 m<sup>3</sup></td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Convection Tube Bank</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Economizer</font></span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="431">
  <tr style="height:15.0pt">
    <td valign="top" style="width: 196; height: 15.0pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p dir="LTR" class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
    Tube outside diameter </td>
    <td valign="top" style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">51 mm</td>
  </tr>
  <tr style="height:16.0pt">
    <td valign="top" style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</td>
    <td valign="top" style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6 mm</td>
  </tr>
  <tr style="height:15.0pt">
    <td valign="top" style="width: 196; height: 15.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube material</td>
    <td valign="top" style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu48c/15 cD 2.05 st</td>
  </tr>
  <tr style="height:16.0pt">
    <td valign="top" style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</td>
    <td valign="top" style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">204 bar</td>
  </tr>
  <tr style="height:16.0pt">
    <td valign="top" style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</td>
    <td valign="top" style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3 mm</td>
  </tr>
  <tr style="height:15.0pt">
    <td valign="top" style="width: 196; height: 15.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface</td>
    <td valign="top" style="width: 204; height: 15.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">8590 m<sup>2</sup></td>
  </tr>
  <tr style="height: 16.0pt">
    <td valign="top" style="width: 196; height: 16.0pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water</td>
    <td valign="top" style="width: 204; height: 16.0pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">20 m<sup>3</sup></td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size: 14pt"><b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </b>
</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size: 14pt"><b>&nbsp;&nbsp;&nbsp;&nbsp; </b></span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Super Heater</font></span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="641">
  <tr>
    <td valign="top" style="width: 268; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Super heaters</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">First </td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Second</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Third</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Manufacturer</td>
    <td colspan="3" valign="top" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" dir="LTR"><span style="font-size:12.0pt">Stein 
    Industrial</span></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Type</td>
    <td colspan="3" valign="top" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Coiled tubes, horizontal</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td colspan="4" valign="top" style="width: 625; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Effective heating :-</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Surface (m<sup>2</sup>)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">431</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">983</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2830</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</p>
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">210cDNbv92</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 9.10</p>
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">210cDNbv92</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter (mm)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">33.7/38</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">38</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">38</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel gas flow (mm)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6.3/5</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5/5.6/7.1</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5.6/6.3</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel to gas flow (mm)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">43.7</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">76</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">76</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch right angles to gas flow (mm)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">228.6</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">228.6</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td colspan="4" valign="top" style="width: 625; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Gas flow :-</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design temperature (C)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">464</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">530</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">591</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure (bar)</td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202/183</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">179.8</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Method of support</td>
    <td colspan="3" valign="top" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Suspension tubes</td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material of tube supports</td>
    <td colspan="3" valign="top" style="width: 342; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu15cD203 / tu10 cD9.10</td>
  </tr>
  <tr>
    <td valign="top" style="width: 268; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water (m)<sup>s</sup></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">7.2</td>
    <td valign="top" style="width: 93; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6.7</td>
    <td valign="top" style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">16.3</td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">&nbsp;</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Re-heaters </font> </span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="634">
  <tr style="height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Re-heaters</td>
    <td valign="top" style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">RH 1</td>
    <td valign="top" style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">RH 2</td>
  </tr>
  <tr style="page-break-inside:avoid;height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Manufacturer</td>
    <td colspan="2" valign="top" style="width: 335; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Stein industries </td>
  </tr>
  <tr style="page-break-inside:avoid;height:26.65pt">
    <td valign="top" style="width: 268; height: 26.65pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Type</td>
    <td colspan="2" valign="top" style="width: 335; height: 26.65pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><font color="#FF0000">Coiled</font> tubes, horizontal arranged self drainable</td>
  </tr>
  <tr style="height:40.5pt">
    <td valign="top" style="width: 268; height: 40.5pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material</td>
    <td valign="top" style="width: 93; height: 40.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tu 37 C</p>
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD205</p>
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10CD910</td>
    <td valign="top" style="width: 227; height: 40.5pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">10 cD 910</p>
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">710 CDN6 V9.2</td>
  </tr>
  <tr style="height:13.85pt">
    <td valign="top" style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Effective heating surface</td>
    <td valign="top" style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">6442</td>
    <td valign="top" style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">2088</td>
  </tr>
  <tr style="height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter (mm)</td>
    <td valign="top" style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">63.5</td>
    <td valign="top" style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">57</td>
  </tr>
  <tr style="height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness (mm)</td>
    <td valign="top" style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">4</td>
    <td valign="top" style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">4.5</td>
  </tr>
  <tr style="page-break-inside:avoid;height:12.85pt">
    <td colspan="3" valign="top" style="width: 618; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube spacing</td>
  </tr>
  <tr style="height:13.85pt">
    <td valign="top" style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch parallel to gas flow (mm)</td>
    <td valign="top" style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">108</td>
    <td valign="top" style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">102</td>
  </tr>
  <tr style="height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube pitch right angles to gas flow (mm)</td>
    <td valign="top" style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</td>
    <td valign="top" style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">114.3</td>
  </tr>
  <tr style="page-break-inside:avoid;height:12.85pt">
    <td colspan="3" valign="top" style="width: 618; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Gas flow</td>
  </tr>
  <tr style="height:13.85pt">
    <td valign="top" style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design temperature</td>
    <td valign="top" style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">425/487/503</td>
    <td valign="top" style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">551/576</td>
  </tr>
  <tr style="height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Design pressure (bar)</td>
    <td valign="top" style="width: 93; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">47.1</td>
    <td valign="top" style="width: 227; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">47.1</td>
  </tr>
  <tr style="page-break-inside:avoid;height:12.85pt">
    <td valign="top" style="width: 268; height: 12.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Material of supports</td>
    <td colspan="2" valign="top" style="width: 335; height: 12.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">TUC/TU15 CD 205</td>
  </tr>
  <tr style="height: 13.85pt">
    <td valign="top" style="width: 268; height: 13.85pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Volume of water (m<sup>3</sup>)</td>
    <td valign="top" style="width: 93; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">106</td>
    <td valign="top" style="width: 227; height: 13.85pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">106</td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><span style="font-size: 14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-family:Arial"><font size="3">Supporting Tubes </font> </span>
</p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="484">
  <tr style="height:13.15pt">
    <td valign="top" style="width: 222; height: 13.15pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube outside diameter&nbsp; </td>
    <td valign="top" style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">33.7 mm</td>
  </tr>
  <tr style="height:14.15pt">
    <td valign="top" style="width: 222; height: 14.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube thickness</td>
    <td valign="top" style="width: 231; height: 14.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">5/5.6 mm</td>
  </tr>
  <tr style="height:13.15pt">
    <td valign="top" style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube material</td>
    <td valign="top" style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">15 CD 205/10 CD910</td>
  </tr>
  <tr style="height:13.15pt">
    <td valign="top" style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube design pressure</td>
    <td valign="top" style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">202 bar</td>
  </tr>
  <tr style="height:14.15pt">
    <td valign="top" style="width: 222; height: 14.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Tube operating temperature</td>
    <td valign="top" style="width: 231; height: 14.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">365 C</td>
  </tr>
  <tr style="height: 13.15pt">
    <td valign="top" style="width: 222; height: 13.15pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">Heating surface</td>
    <td valign="top" style="width: 231; height: 13.15pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed">861 m<sup>2</sup></td>
  </tr>
</table>

</FONT>

</BODY></HTML>