<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BV-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="280" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span dir="ltr"><font FACE="Arial" SIZE="2">Boiler Valves</font></span></b><span dir="ltr"><font FACE="Arial" SIZE="2"><br>
    <b>VELAN,
    Canada</b></font></span><B><span style="font-family: Arial"><font size="2"> 
    and BBC KENT- USA</font></span></B><span dir="ltr"><font FACE="Arial" SIZE="2"><b><br>
    </b></font></span><br>
&nbsp;</td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    <font size="2"><span style="font-family: Arial">BV</span></font><span style="font-family: Arial"><font size="2">-001-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    <span lang="ar-eg">&nbsp;</span> <br>
    Damietta and Talkha&nbsp; CCPP</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;<font face="Arial" size="2"><b>APPROVED</b></font></td>
  </tr>
  <tr>
    <td WIDTH="280" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    </b>
    <font face="Arial" size="2"><b><span dir="ltr">Minor Maintenance Procedures&nbsp; 
    (P1- after 4000 H of gas turbine)</span></b></font></td>
    <td WIDTH="177" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="177" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed: June 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the minor 
maintenance procedure P1 for the boiler valves, which must be carried out when 
the gas turbine have minor maintenance after 4000 workhour.</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Mamdooh 
ElSayed Ghazy, tested  by eng.&nbsp;Abdel Qader Fath Allah at&nbsp;19 Jan 
2003 on Boiler no. 1 and revised by EDEPC quality control eng.&nbsp;Samir Abdel 
Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</blockquote>

</font>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr" align="left"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr" align="left"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">HRSG must be out of 
  service.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">Depressurized if need or 
  isolate if possible</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 8" align="left">Drain line if need</li>
</font>
</ul>


<p align="left" dir="ltr">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Spanner 
      &amp; gasket &amp; spacer ring</li>
      <li dir="ltr">
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Driver &amp; 
      alin keys &amp; cleaning liquid </li>
      <li dir="ltr">
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Blanco &amp; 
      anti seize</li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


<p dir="ltr" align="left"><b>
<span style="font-size: 12.0pt; font-family: Arial">Gate Valves&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></b>There are size from ( 2 to 24)<span lang="ar-eg">&nbsp;&nbsp; 
 
</span><font face="Arial" size="2"><b>VELAN-Canada</b></font></p>
<ol>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Clean from foreign material</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Lap the gate wear or cracks or change the defect gate.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Lap the seat wear or change the defect seat if possible.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Make machining for stem or replace the defect.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Retighten for gasket leakage or replace the defect</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Retighten the gland if leakage or replace</li>
</ol>
<p dir="ltr" align="left"><b>
<span style="font-size: 12.0pt; font-family: Arial">Globe Valves&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></b>There are size from ( 1/2 to 24)<span lang="ar-eg">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<b>
</b></span><font face="Arial" size="2"><b>NUOVO PIGNONE-ITALY</b></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Clean from foreign material</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the plug wear or cracks or change the defect plug.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the seat wear or change the defect seat if possible.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Make machining for stem or replace the defect.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten for gasket leakage or replace the defect.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten the gland if leakage or replace.</li>
</ol>
<p dir="ltr" align="left"><b><span style="font-family: Arial">Ball</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>There are size from 
( 1/2 to 14)<span lang="ar-eg">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
<font face="Arial" size="2"><b>
VELAN-Canada</b></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Clean from foreign material</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the plug wear or cracks or change the defect ball.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Lap the seat wear or change the defect seat if possible</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Make machining for stem or replace the defect</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten for gasket leakage or replace the defect</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Retighten the gland if leakage or replace.</li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><span style="font-family: Arial">Check</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>There are size from 
( 1/2 to 24)<span lang="ar-eg">&nbsp;&nbsp;&nbsp; </span>
<font face="Arial" size="2"><b>VELAN-Canada</b></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Clean from foreign material</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Lapping the disc wear or cracks or change the defect.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Lapping the seat wear or change the defect seat if possible</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the pin replace if defect</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Retighten for gasket leakage or replace the defect</li>
</ol>
<p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
<b><span style="font-family: Arial">Safety</span><span style="font-size: 12.0pt; font-family: Arial"> 
Valves&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>Safety valves of 
{ECO, DRUM, SUPER .}<span lang="ar-eg">&nbsp;&nbsp;&nbsp;&nbsp;<font size="2" face="Arial">&nbsp;<b> </b>
</font></span>
<font face="Arial">
<b><font size="2">DESCO-ITALY</font></b></font></p>
<ol>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Measure the adjust span before opening.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Clean from foreign material.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Check the spring  replace the defect.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Lap the plug wear or cracks or change the defect plug.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Lap the seat wear or change the defect seat.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Make machining for stem or replace the defect.</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Retighten for gasket leakage or replace the defect.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<b><font face="Arial"><span style="font-size: 12.0pt">Butterfly</span></font><span style="font-size: 12.0pt; font-family: Times New Roman">&nbsp;
</span><span style="font-size: 12.0pt; font-family: Arial">Valves<span lang="ar-eg">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span></b><font face="Arial" size="2"><span lang="ar-eg">&nbsp;</span><b>VELAN-Canada</b></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
<br>
Note: <br>
Generally used in low pressure system application where the leakage is 
relatively unimportant, <span style="font-family: Times New Roman">n</span><span style="font-size: 12.0pt; font-family: Times New Roman">ormally 
used in large diameter lines&nbsp;&nbsp; </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Clean from foreign material.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Lap the disc wear or cracks or change the defect disc.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Change the bearing if it bad.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Make machining for stem or replace the defect.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Replace the pin if it have wear.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Retighten the gland if leakage or replace.</li>
</ol>

<p align="left">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

</body>

</html>