<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BV-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="603" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="198"></td>
    <td WIDTH="508" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="3" HEIGHT="43" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial"><font size="2">Boiler Valves</font></span><font face="Arial" size="2"> </font></b></p>
    </td>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; 
     
    BV-002-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp; Talkha </font></span></b><font size="2"><b>
    <span style="font-family: Arial">2x210MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>APPROVED</b></font></td>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Procedure:<br>
      </font>
    <font FACE="Arial" SIZE="2">
    Equipment Inspection</font></b><font face="Arial" size="2"><b><span dir="ltr">&nbsp;&nbsp; 
    (I1 - M2)</span></b></font></td>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="4" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Date Approved:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 07 Feb 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp;&nbsp; Feb 2009</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 15; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 15; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: -9; margin-bottom: -9"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
check list I1 of all valve types, which must be performed every two months  as indicated by M2 in the title block. </span></p>
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated and 
tested by 
eng. Fawzy Ahmed Basuoni at 20 Dec 2003, accepted by General Director eng. Saad Mostafa, 
revised by EDEPCo. eng.. Samir Abdel-Gelil, and approved by eng. Awad 
Mohammed Fathy Soliman Head&nbsp; Sector of TALKHA power station.</span></p>

</font>

</blockquote>

<p style="margin-top: -9; margin-bottom: -9">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">A work permit must be issued and 
  qualified maintenance staff should carry the suitable safety category.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Safety fence (rope) with caution marks 
surrounding the work area.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Wear your safety helmet, shoes,  etc.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size: 11.0pt" dir="LTR">Isolate valve mechanically and 
electrically.</span></li>
    <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size: 11.0pt" dir="LTR">Drain the pipeline, which connected to 
this valve.</span></li>
</ul>


</font>


<p style="margin-top: -7; margin-bottom: -7" dir="ltr" align="left">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
    <span style="font-size: 12.0pt" dir="LTR">Complete maintenance tool set.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Suitable lifting device.</span></li>
</ul>
  </font>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -9; margin-bottom:-9">


    <font FACE="Arial" SIZE="5">


    <b>
    Work to be Carried Out</b></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check any leakage from valve gland. If it 
  found, retighten on gland bolts or renew the&nbsp;gland packing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check any leakage from the pressure tight 
  cover. If it found retighten the cover nut.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check any internal leakage. If there is any 
  internal leakage it must be carried out the maintenance procedure of this type 
  to prevent the leakage.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check any leakage from the valve bodies 
  (cracks or mechanical wear). Remark the&nbsp;point of leakage, and welded it with 
  suitable electrode.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check the operation of the valve drive during 
  closing/ opening of the valve.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check the electrical drive of the valve for 
  electrical type.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Check the oil level of the gear- motor for 
  electrical drive.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Re-grease the valve spindle.</span></li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: 4" dir="ltr">
  <u>
<b><i><span style="font-size: 12.0pt">Notes:</span></i></b></u><span style="font-size: 12.0pt"> </span>
  <font size="2">
  ...........................................................................................................................................................................................</font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: 0">
<font size="2">..................................................</font></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Valve Tag No.:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Serial no.:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>